# HMS Kurdistan hazard log (BUILD-PROMPT.md §3.1, §10.1; entry template Appendix B.2).
#
# This file is data. CI reads it with `sh tools/hms safety check [--json]` against
# docs/safety/hazard-log.schema.json. Read docs/safety/README.md first.
#
# Seeded in WP-0.1:
# - seeded_hazards: H1 to H15 as written in BUILD-PROMPT.md §2.4 (BP §5.1);
# - hazards: one entry per safety invariant, SI-01 to SI-21 (HAZ-0001 to HAZ-0021, in SI order),
#   each quoting its invariant verbatim (invariant_text) and split into clauses (invariant_clauses)
#   so that the check can prove every clause is covered by at least one control;
# - HAZ-0022 to HAZ-0027: one entry per SI-21 sensitivity label, because SI-21 says
#   "Each label has its own hazard entry and property tests".
#
# Rules that hold for every entry until a human says otherwise:
# - every control is `planned`, with empty implemented_in and verified_by;
# - initial_risk is an agent proposal for CSO triage [HUMAN], never an acceptance;
# - residual_risk.accepted_by, cso_triage.by, cso_triage.date and every approval field stay null
#   until a human adds a sign-off record under docs/safety/signoffs/ (BUILD-PROMPT §3.5).
#   The agent never fills them.
#
# References: "§n" is BUILD-PROMPT.md; "K §n" is BLUEPRINT-KURDISTAN.md; "BP §n" is BLUEPRINT.md;
# "SAC-nn" is a patient-safety acceptance criterion in BUILD-PROMPT §18.4.
# Test names in planned_verification and verified_by use the form <Kind>:<name> (README, "Test names").

schema_version: 1

document:
  title: HMS Kurdistan hazard log
  seeded_in: WP-0.1
  sources:
    - "BUILD-PROMPT.md §2.1 (SI-01 to SI-21), §2.4 (H1 to H15)"
    - "BUILD-PROMPT.md §10.1 (hazard log service), §10.3 (fallback control sets)"
    - "BUILD-PROMPT.md §18.4 (SAC-01 to SAC-53), §18.5 (scenario suites)"
    - "BUILD-PROMPT.md Appendix A (feature IDs), Appendix B.2 (entry template)"
  note: >-
    Seeded content only: no control is implemented or verified yet, no risk is accepted and
    no CSO triage has happened. Owners are the squads of the owning modules in BUILD-PROMPT §5.2.

risk_vocabulary:
  id: risk-vocabulary
  marker: "[P]"
  status: proposed
  note: >-
    Engineering proposal of this build [P], awaiting CSO confirmation [HUMAN]. The words follow the
    Appendix B.2 family. The definitions are in docs/safety/README.md. The matrix maps severity and
    likelihood to a risk level; the check rejects an initial or proposed residual risk whose level
    disagrees with it. Changing the vocabulary or the matrix is a CSO decision recorded by a
    sign-off record for subject risk-vocabulary.
  severity: [negligible, minor, serious, major, catastrophic]
  likelihood: [improbable, remote, occasional, probable, frequent]
  level: [low, medium, high, very-high]
  matrix:
    negligible: {improbable: low, remote: low, occasional: low, probable: low, frequent: medium}
    minor: {improbable: low, remote: low, occasional: medium, probable: medium, frequent: high}
    serious: {improbable: low, remote: medium, occasional: medium, probable: high, frequent: high}
    major: {improbable: medium, remote: medium, occasional: high, probable: very-high, frequent: very-high}
    catastrophic: {improbable: medium, remote: high, occasional: very-high, probable: very-high, frequent: very-high}
  approval: {status: requested, required: [cso], approved_by: [], record: null}

seeded_hazards:
  - id: H1
    title: Wrong patient
    description: "wrong patient"
    source: "§2.4 (BP §5.1)"
  - id: H2
    title: Wrong drug, dose, route or time
    description: "wrong drug, dose, route or time"
    source: "§2.4 (BP §5.1)"
  - id: H3
    title: Missed or late result
    description: "missed or late result"
    source: "§2.4 (BP §5.1)"
  - id: H4
    title: Delayed escalation
    description: "delayed escalation"
    source: "§2.4 (BP §5.1)"
  - id: H5
    title: Orphaned work
    description: "orphaned work"
    source: "§2.4 (BP §5.1)"
  - id: H6
    title: Data loss or corruption
    description: "data loss or corruption"
    source: "§2.4 (BP §5.1)"
  - id: H7
    title: Unavailability
    description: "unavailability"
    source: "§2.4 (BP §5.1)"
  - id: H8
    title: Wrong blood
    description: "wrong blood"
    source: "§2.4 (BP §5.1)"
  - id: H9
    title: Alarm not delivered
    description: "alarm not delivered"
    source: "§2.4 (BP §5.1)"
  - id: H10
    title: AI error accepted
    description: "AI error accepted"
    source: "§2.4 (BP §5.1)"
  - id: H11
    title: Cutover double dose
    description: "cutover double dose"
    source: "§2.4 (BP §5.1)"
  - id: H12
    title: Identity overlay
    description: "identity overlay"
    source: "§2.4 (BP §5.1)"
  - id: H13
    title: Privacy egress
    description: "privacy egress"
    source: "§2.4 (BP §5.1)"
  - id: H14
    title: Unlawful disclosure of a restricted or sensitivity-labelled record
    description: "unlawful disclosure of a restricted or sensitivity-labelled record"
    source: "§2.4 (BP §5.1)"
  - id: H15
    title: Cross-system seam failure
    description: "cross-system seam failure (identity, referral, order/result or medication list across our system and a legacy one)"
    source: "§2.4 (BP §5.1)"

hazards:

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0001
    title: Patient harmed by an action, label, wristband, MAR entry or print applied to the wrong patient
    description: >-
      A patient-affecting action, label, wristband, MAR entry or print does not carry two
      identifiers that every reader can check, or identifies the patient by room or bed, so care,
      specimens, medicines, blood or documents reach or are filed against the wrong person.
    seeded_hazard: H1
    invariants: [SI-01]
    invariant_text: "At least two identifiers on every patient-affecting action, label, wristband, MAR entry and print; never room or bed. The name prints in the patient's script plus a Latin transliteration. The second identifier is the MRN (with check digit) plus date of birth, or the approximate-DOB flag"
    invariant_clauses:
      - {id: a, text: "At least two identifiers on every patient-affecting action, label, wristband, MAR entry and print;"}
      - {id: b, text: "never room or bed."}
      - {id: c, text: "The name prints in the patient's script plus a Latin transliteration."}
      - {id: d, text: "The second identifier is the MRN (with check digit) plus date of birth, or the approximate-DOB flag"}
    enforced_in: "Identity service; print templates"
    modules: [empi, platform-docs, platform-i18n]
    features: [ACC-ID-01, ACC-ID-03, ACC-REG-01, KRI-ID-01, CLN-CHT-01, PLT-UX-02, PLT-UX-03, KRI-LOC-01, INT-DOC-01, MED-MAR-01, MED-BCM-01, DX-LAB-01, TRU-BCP-02, PLT-CORE-03]
    sac: [SAC-01, SAC-03, SAC-04]
    causes:
      - A command, label or print identifies the patient by one identifier only
      - Room, bed or location used as an identifier while patients move between beds
      - The name shown in one script only, so a reader of another script cannot check it
      - An MRN mistyped or misread that is not caught because it has no check digit
      - An estimated date of birth shown as if it were exact and trusted as a matching identifier
      - Downtime wristbands and labels produced outside the normal print path without both identifiers
    effects: Treatment, medicines, specimens, blood or documents applied to or filed against the wrong patient
    initial_risk:
      severity: catastrophic
      likelihood: occasional
      level: very-high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: a wrong-patient administration,
        transfusion or procedure can kill. Likelihood: judged before the controls below for a busy
        trilingual hospital with patients moving between beds; no measured local rate exists yet.
    controls:
      - id: CTRL-0001-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-01 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). Its parameters are vendor-locked in
          the configuration chain: a tenant may tighten them and can never loosen them.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-01-channels-* (the same property through every channel adapter, §18.3)"
          - "PropertyTest:config-chain-vendor-lock-SI-01 (a tenant setting that loosens SI-01 is refused)"
      - id: CTRL-0001-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on every state machine SI-01 touches: short runs in the fast tier;
          nightly 10⁶ randomised command sequences at the application-command layer plus at least
          10⁴ through each real channel adapter, with zero violations as a hard gate; the nightly
          identity, closed-loop medication and transfusion scenario suites. A violation is a Sev-1
          safety defect with its own hazard-log entry.
        sources: ["§2.1 (preamble)", "§18.1", "§18.3", "§18.5 #3, #4, #6", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-01-*"
          - "ScenarioSuite:identity"
          - "ScenarioSuite:closed-loop-medication"
          - "ScenarioSuite:transfusion"
      - id: CTRL-0001-3
        type: design
        risk_control_option: design
        covers: [a, d]
        description: >-
          Every patient-affecting command (for example order sign, administration, specimen
          collection, transfusion check, result filing) and every label, wristband, MAR entry and
          print job carries a patient-identity confirmation with two identifiers: the name and, as
          the second identifier, the MRN with a valid check digit plus the date of birth, or the
          approximate-DOB flag. The domain rejects a command or print job that lacks either one.
        sources: ["§2.1 SI-01", "§8.4 (medication administration guard)", "SAC-01"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-01-two-identifiers-on-every-patient-affecting-command"
          - "AcceptanceTest:SAC-01"
      - id: CTRL-0001-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          Room, bed and location are never accepted as identifiers: the identity-confirmation type
          has no location field, and a location value can never satisfy an identifier check on any
          channel, including a bed-label scan.
        sources: ["§2.1 SI-01", "SAC-01"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-01-location-never-an-identifier"
          - "UnitTest:identity-confirmation-has-no-location"
      - id: CTRL-0001-5
        type: labelling
        risk_control_option: information
        covers: [a, b, c, d]
        description: >-
          Print templates for labels, wristbands, specimen labels, MAR prints and documents have
          fixed identifier slots: the name in the patient's script plus a Latin transliteration, and
          the MRN with check digit plus the date of birth or the approximate-DOB flag, beside the
          barcode. Room and bed never occupy an identifier slot. A template linter rejects any
          clinical template that lacks a slot. Kurdish and Arabic text uses shaping or the raster
          fallback.
        sources: ["§2.1 SI-01", "§9.1 (wristbands and labels)", "§12.8", "SAC-01", "SAC-04"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "TemplateLint:identifier-slots-on-clinical-templates"
          - "GoldenImage:wristband-* (three scripts, long-name and newborn truncation cases, §9.1)"
          - "GoldenImage:specimen-label-*"
          - "AcceptanceTest:SAC-04"
        notes: >-
          Tightening [P] (§3.4 item 1): the template linter is this build's proposal. §2.1 SI-01,
          §7 item 11, §9.1 and §12.8 require the identifiers on every label, wristband and print and
          golden-image tests for them, but name no linter for clinical templates (the plan's only
          template linter checks message bodies, §9.30). It adds a build-time check and replaces no
          clause; the CSO confirms or removes it [HUMAN] (docs/safety/README.md, "Tightenings").
      - id: CTRL-0001-6
        type: design
        risk_control_option: design
        covers: [c]
        description: >-
          Registration stores every name in the patient's script and in a Latin transliteration
          (proposed by the platform-i18n transliteration service and confirmed by the registrar), so
          every print can render both. A print request for a patient whose record lacks either form
          fails closed with an explicit "identity incomplete" message and raises an owned task to
          complete the registration; it never prints one script alone.
        sources: ["§2.1 SI-01", "§9.1 (identity data)", "§11.2"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-01-print-has-script-and-latin-name"
          - "UnitTest:print-fails-closed-without-transliteration"
        notes: >-
          Tightening [P] (§3.4 item 1): the registrar's confirmation of the proposed Latin form, and a
          print that fails closed with "identity incomplete" and an owned task, are this build's
          proposals. §9.1, §11.2 and §7 item 10 (the transliteration service) store the Kurdish,
          Arabic and Latin forms with transliteration variants, but say neither who confirms the
          Latin form nor what a print does when a form is missing. They add to clause c and replace
          nothing; the CSO confirms or changes them [HUMAN] (docs/safety/README.md, "Tightenings").
      - id: CTRL-0001-7
        type: design
        risk_control_option: design
        covers: [d]
        description: >-
          MRNs carry a check digit; an MRN that fails the check is rejected at entry and at scan. The
          date of birth carries a precision flag; when it is approximate, labels, banners and prints
          show the approximate-DOB flag and never present the estimate as an exact date.
        sources: ["§2.1 SI-01", "§9.1 (birth date with its precision flag)", "SAC-03"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "UnitTest:mrn-check-digit"
          - "PropertyTest:SI-01-invalid-mrn-rejected-at-entry-and-scan"
          - "AcceptanceTest:SAC-03"
      - id: CTRL-0001-8
        type: design
        risk_control_option: design
        covers: [a, d]
        description: >-
          Downtime and offline wristbands and labels (pre-allocated downtime blocks, offline print,
          the downtime printing path that works with the core down) use the same templates and the
          same two-identifier rule as the normal path.
        sources: ["§2.1 SI-01", "§13.1 EN-4", "TRU-BCP-02"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "GoldenImage:downtime-wristband-*"
          - "ScenarioSuite:downtime"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: empi-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0002
    title: Medicine given without an active verified order, or under an override that nobody can review
    description: >-
      A dose is administered against an order that is not active and pharmacist-verified, without a
      documented override, or under an override whose reason was defaulted or that is not
      reportable, so the wrong drug, dose, route or time reaches the patient and unsafe patterns
      stay hidden.
    seeded_hazard: H2
    invariants: [SI-02]
    invariant_text: "No administration without an active verified order or a documented override. Override reasons are never defaulted, and every override is reportable"
    invariant_clauses:
      - {id: a, text: "No administration without an active verified order or a documented override."}
      - {id: b, text: "Override reasons are never defaulted,"}
      - {id: c, text: "and every override is reportable"}
    enforced_in: "MAR aggregate"
    modules: [medications, orders]
    features: [MED-MAR-01, MED-BCM-01, MED-PHV-01, CLN-ORD-02, MED-INF-01, PLT-UX-04, DX-ORD-01, CLN-QI-01, PLT-CORE-03]
    sac: [SAC-20, SAC-21, SAC-24]
    causes:
      - Administration documented against an order that is draft, on hold, discontinued, entered-in-error or not yet verified
      - A failed product or wristband scan bypassed without a recorded reason
      - A pre-selected override reason accepted without thought
      - Overrides recorded where nobody reviews them, so unsafe patterns persist
    effects: Wrong drug, dose, route or time given; unsafe override patterns go unnoticed
    initial_risk:
      severity: catastrophic
      likelihood: occasional
      level: very-high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: an unverified or discontinued
        medicine given in error can kill. Likelihood: judged before the controls below; no measured
        local rate exists yet.
    controls:
      - id: CTRL-0002-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-02 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). Its parameters are vendor-locked in
          the configuration chain: a tenant may tighten them and can never loosen them.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-02-channels-* (the same property through every channel adapter, §18.3)"
          - "PropertyTest:config-chain-vendor-lock-SI-02"
      - id: CTRL-0002-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the order and medication-administration state machines: short runs
          in the fast tier; nightly 10⁶ randomised sequences at the application-command layer plus at
          least 10⁴ through each real channel adapter, zero violations as a hard gate; the nightly
          closed-loop medication scenario suite with failures injected (wrong patient, wrong drug,
          discontinued in transit, offline administration on a stale order).
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #3", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-02-*"
          - "ScenarioSuite:closed-loop-medication"
      - id: CTRL-0002-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          The MAR aggregate accepts Give and StartInfusion only with the activeVerifiedOrder guard
          (the order is active and pharmacist-verified), and otherwise only through the
          GiveWithOverride path with a documented override. No other command records an
          administration. An override replaces only the failed product scan or the missing
          verification; it never waives SI-01, SI-12, SI-13 or SI-15.
        sources: ["§2.1 SI-02", "§8.4 (medication administration)", "Appendix B.3", "§9.10 acceptance 1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-02-no-administration-without-active-verified-order-or-documented-override"
          - "PropertyTest:SI-02-override-never-waives-SI-01-SI-12-SI-13-SI-15"
      - id: CTRL-0002-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          The override reason has no default on any channel: the design-system control starts empty,
          the API has no default value, and the domain rejects an override whose reason was not
          chosen by the user (predicate overrideReasonEntered).
        sources: ["§2.1 SI-02", "§6.5 (defaults never select)", "§14.3 tier B", "SAC-21"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-02-override-reason-never-defaulted"
          - "E2E:override-reason-has-no-default (en, ckb, ar)"
          - "AcceptanceTest:SAC-21"
      - id: CTRL-0002-5
        type: design
        risk_control_option: protective
        covers: [c]
        description: >-
          Every override (failed-scan override, emergency or first-dose administration before
          verification) emits a journaled MedicationAdministrationOverridden event and is reportable:
          scan-failure analytics, overrides by user and unit on the safety dashboard, and the event
          feed that reports it. Every override of a failed scan is a reportable event.
        sources: ["§2.1 SI-02", "§9.7 (scan, don't type)", "§9.29 (safety dashboard)", "SAC-21"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-02-every-override-reportable"
          - "IntegrationTest:safety-dashboard-overrides-by-user-and-unit"
          - "AcceptanceTest:SAC-21"
      - id: CTRL-0002-6
        type: design
        risk_control_option: protective
        covers: [a]
        description: >-
          No first dose without pharmacist verification except on the defined emergency override list
          (governed content [HUMAN]); a dose given before verification creates a pharmacist review
          task due within 4 hours; an alarm fires when the verification queue is unstaffed for more
          than 30 minutes.
        sources: ["§8.4 (order: pharmacist verifies)", "§10.3 A.4", "SAC-24"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:SAC-24"
          - "ScenarioSuite:closed-loop-medication"
      - id: CTRL-0002-7
        type: process
        risk_control_option: information
        covers: [a, c]
        description: >-
          BCMA compliance is measured: patient and medication scan rates per unit and per user on
          compliance dashboards, with BCMA live site-wide and scans at or above 95% per unit as the
          R2b criterion.
        sources: ["§9.10 (BCMA compliance dashboards)", "SAC-20"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:SAC-20"
          - "IntegrationTest:bcma-compliance-by-unit-and-user"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: medications-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0003
    title: Work falls between owners and is never done, so an order, result, message, letter or referral is lost
    description: >-
      An order never reaches a terminal state, or a task, result, message, letter or referral has no
      owner or SLA, or loses its owner without an alarm, or a message across the seam to a hospital
      still on paper or legacy systems is not tracked, so care is delayed or never happens.
    seeded_hazard: H5
    invariants: [SI-03]
    invariant_text: "Every order reaches a terminal state. Every task, result, message, letter and referral has an owner and an SLA. Unowned work raises `TaskOrphaned` within 5 minutes. Seam messages to a hospital still on paper or legacy systems are owned tasks"
    invariant_clauses:
      - {id: a, text: "Every order reaches a terminal state."}
      - {id: b, text: "Every task, result, message, letter and referral has an owner and an SLA."}
      - {id: c, text: "Unowned work raises `TaskOrphaned` within 5 minutes."}
      - {id: d, text: "Seam messages to a hospital still on paper or legacy systems are owned tasks"}
    enforced_in: "Task engine"
    modules: [platform-tasks, orders, results, scheduling, hub]
    features: [PLT-CORE-07, PLT-CORE-03, CLN-ORD-02, DX-ORD-01, CLN-RES-01, ACC-SCH-02, INT-ENG-01, INT-SEAM-01, CLN-DOC-03, DFD-MSG-01, PLT-OPS-05]
    sac: [SAC-19, SAC-30]
    causes:
      - An order state with no path to a terminal state, or an order left open with no timer
      - Work created without an owner or SLA, or an owner deactivated, a pool emptied or a queue unwatched
      - An undeliverable message or a dead-letter item that nobody owns
      - A referral, result or medication list sent to a hospital on paper or legacy systems with no record of receipt
    effects: Delayed or missed diagnosis, treatment or follow-up
    initial_risk:
      severity: major
      likelihood: probable
      level: very-high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: a lost referral, result or order
        can cause permanent harm through delayed care. Likelihood: judged before the controls below;
        work crossing the seam to a hospital on paper is easily lost (§9.2 seam KPIs). No measured
        local rate exists yet.
    controls:
      - id: CTRL-0003-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-03 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). Its parameters, including the
          5-minute orphan alarm, are vendor-locked in the configuration chain: a tenant may tighten
          them and can never loosen them.
        sources: ["§2.1 (preamble)", "§2.2 rules 6 and 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-03-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-03 (an orphan alarm later than 5 minutes is refused)"
      - id: CTRL-0003-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the order, task, referral and result state machines (short runs in
          the fast tier; nightly 10⁶ sequences plus at least 10⁴ per real channel adapter, zero
          violations); the nightly results-closure and seam scenario suites.
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #5, #10", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-03-*"
          - "ScenarioSuite:results-closure"
          - "ScenarioSuite:seam"
      - id: CTRL-0003-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          Every order state machine has only states with a path to completed, revoked or
          entered-in-error; the state-machine generator rejects a machine with a non-terminal sink;
          open orders carry timers and appear in the overdue "not yet resulted" view per clinician
          and unit.
        sources: ["§2.1 SI-03", "§8.4 (order)", "§9.5 (order lifecycle)", "§9.7 acceptance 1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-03-every-order-reaches-a-terminal-state"
          - "UnitTest:state-machine-generator-rejects-non-terminal-sink"
      - id: CTRL-0003-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          The task engine creates every task, result, message, letter and referral with an owner
          (a person, pool or queue) and an SLA timer; creation without both is rejected, and a
          reassignment never leaves a gap without an owner.
        sources: ["§2.1 SI-03", "§8.4 (task)", "§9.2 (referral tracking)", "§9.18 (transition summaries)", "SAC-19"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-03-owner-and-sla-on-every-work-item"
          - "AcceptanceTest:SAC-19"
      - id: CTRL-0003-5
        type: design
        risk_control_option: protective
        covers: [c]
        description: >-
          Work that has no owner, or loses one (owner deactivated, pool empty, queue unmonitored,
          undeliverable message, dead-letter item), raises TaskOrphaned within 5 minutes as a
          first-class alarm; dead-letter items older than 5 minutes alarm.
        sources: ["§2.1 SI-03", "§5.3", "§6.7", "§21 WP-0.3 exit evidence", "SAC-19"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "ChaosTest:task-orphaned-within-5-minutes"
          - "PropertyTest:SI-03-orphan-alarm-within-5-minutes (simulated clock)"
      - id: CTRL-0003-6
        type: design
        risk_control_option: design
        covers: [d]
        description: >-
          Every referral, transfer, visit summary, result or medication-list message to a hospital
          still on paper or legacy systems is an owned task in a queue with an SLA until that
          hospital's logged receipt counts as acknowledgement; unacknowledged referrals older than
          24 hours are a seam KPI with target 0.
        sources: ["§2.1 SI-03", "§9.2 (the seam)", "INT-SEAM-01"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "ScenarioSuite:seam"
          - "AcceptanceTest:seam-referral-acknowledged-within-24h"
      - id: CTRL-0003-7
        type: process
        risk_control_option: information
        covers: [b, c]
        description: >-
          Orphaned work is shown on the safety dashboard; open referrals older than 14 days are
          reported; orphaned work older than 2 hours with patient impact is a Level-3 rollback
          trigger.
        sources: ["§9.2", "§9.29 (safety dashboard)", "§16.4 (orphaned work SLO)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "IntegrationTest:safety-dashboard-orphaned-work"
          - "IntegrationTest:open-referrals-over-14-days-report"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: platform-tasks-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0004
    title: A critical result does not reach a responsible clinician in time, so treatment is delayed
    description: >-
      A critical result goes to an untraceable recipient, is phoned without read-back, is not
      escalated when unacknowledged, or never reaches an external referring doctor of an
      outpatient-tier patient, so urgent treatment is delayed or missed.
    seeded_hazard: H3
    invariants: [SI-04]
    invariant_text: "Critical results go to a **named** recipient (chosen from a picker, never free text), with read-back and a timed escalation chain. This includes **external referring doctors** for outpatient-tier results"
    invariant_clauses:
      - {id: a, text: "Critical results go to a **named** recipient (chosen from a picker, never free text),"}
      - {id: b, text: "with read-back"}
      - {id: c, text: "and a timed escalation chain."}
      - {id: d, text: "This includes **external referring doctors** for outpatient-tier results"}
    enforced_in: "Critical-result service"
    modules: [results, platform-tasks, workforce, lis, ris]
    features: [DX-CRT-01, DX-ORD-01, CLN-RES-01, PLT-CORE-07, ERP-HR-01, PLT-UX-04, DX-LAB-03, DX-RIS-02]
    sac: [SAC-29]
    causes:
      - Recipient recorded as free text ("RN notified") that nobody can trace
      - A phoned result misheard and not read back
      - No escalation when the recipient does not acknowledge, including at weekends and holidays
      - External referring doctors of outpatient-tier patients not treated as recipients
    effects: Urgent treatment delayed or missed after a critical result
    initial_risk:
      severity: catastrophic
      likelihood: occasional
      level: very-high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: a critical result not acted on in
        time can lead to death. Likelihood: judged before the controls below; outpatient-tier results
        to external referrers are a known gap (K SI-04). No measured local rate exists yet.
    controls:
      - id: CTRL-0004-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-04 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). Its parameters are vendor-locked in
          the configuration chain: a tenant may tighten them and can never loosen them.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-04-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-04"
      - id: CTRL-0004-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the result and critical-result state machines (short runs in the
          fast tier; nightly 10⁶ sequences plus at least 10⁴ per real channel adapter, zero
          violations); the nightly results-closure scenario suite (critical value, named recipient,
          escalation, external referrers).
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #5", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-04-*"
          - "ScenarioSuite:results-closure"
      - id: CTRL-0004-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          The recipient of a critical result is picked from the directory (staff master and
          registered external referrers), never typed; a free-text recipient is rejected. The record
          holds date, time, the responsible laboratory person, the traceable recipient, the result
          and the read-back.
        sources: ["§2.1 SI-04", "§9.7 (critical-result service)", "§9.7 acceptance 2", "SAC-29"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-04-recipient-always-picked-from-directory"
          - "AcceptanceTest:critical-result-cannot-close-without-directory-recipient"
          - "AcceptanceTest:SAC-29"
      - id: CTRL-0004-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          A phoned critical result cannot be closed without recorded read-back; electronic delivery
          counts only with confirmed receipt.
        sources: ["§2.1 SI-04", "§9.7 (critical-result service)", "§9.7 acceptance 2", "SAC-29"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-04-phoned-result-needs-read-back"
          - "AcceptanceTest:critical-result-phoned-cannot-close-without-read-back"
      - id: CTRL-0004-5
        type: design
        risk_control_option: protective
        covers: [c]
        description: >-
          Unacknowledged critical results escalate automatically along the configured chain on
          calendar-aware timers (CriticalResultEscalated); a dashboard shows performance against
          policy. Thresholds, target times and chains are governed content approved by the
          laboratory director and the CSO [HUMAN]; until then only synthetic policy content marked
          NOT FOR CLINICAL USE exists.
        sources: ["§2.1 SI-04", "§9.7 (policy tables, escalation)", "§9.7 acceptance 3", "§3.4 item 3", "SAC-29"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "ScenarioTest:critical-result-escalation-simulated-clock-weekends-and-holidays"
          - "ScenarioSuite:results-closure"
      - id: CTRL-0004-6
        type: design
        risk_control_option: design
        covers: [d]
        description: >-
          External referring doctors of outpatient-tier patients are first-class recipients with the
          same record and read-back logger, including during the outpatient laboratory downtime
          protocol (phone with read-back logged on the edge agent, back-entry within 4 hours).
        sources: ["§2.1 SI-04", "§9.7 (external referring doctors)", "§9.7 acceptance 5", "§16.3 L1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:external-referrer-notification-end-to-end"
          - "ScenarioSuite:results-closure"
      - id: CTRL-0004-7
        type: process
        risk_control_option: information
        covers: [c]
        description: >-
          The critical-result escalation chain is a Boundary Register sweep candidate; its Register
          entry records its classification, and until that triage is written it runs with
          clinician-chosen actions as the §10.3 sweep-candidate fallback says (see HAZ-0018).
        sources: ["§10.2 (sweep candidates)", "§10.3 D"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "RegisterTest:sweep-candidate-critical-result-escalation-chain-seeded"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: results-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0005
    title: Patient receives a dose error (wrong weight, missing unit, arithmetic slip or 10× or 100× error) that nobody intercepts
    description: >-
      A medication dose is derived from a stale or unsourced weight, carries no unit, is computed
      outside the Dose Engine, or deviates tenfold or more without a hard stop; or, before the Dose
      Engine is active, the extended fallback control set is not in force everywhere it must be,
      including NICU and PICU.
    seeded_hazard: H2
    invariants: [SI-05]
    invariant_text: "One dated, sourced dosing weight. UCUM units; no unit-less doses. **Dose arithmetic only in the Dose Engine** (static analysis fails the build otherwise). Hard stop at 10×/100× deviation. **The Dose Engine is P2.** Until it is active at a site, the **extended fallback control set** applies (§10.3): a system-enforced independent pharmacist double check on every weight- or BSA-based dose at any age, every high-alert infusion and every neonatal order; a drug-KB result ≥10× the maximum dose is a Tier A hard stop with the KB output shown verbatim; a pharmacist-cover alarm; review within 4 h of any dose given before verification. Core sites apply the double check at transcription. NICU and PICU go live with the rest of the site, never later"
    invariant_clauses:
      - {id: a, text: "One dated, sourced dosing weight."}
      - {id: b, text: "UCUM units; no unit-less doses."}
      - {id: c, text: "**Dose arithmetic only in the Dose Engine** (static analysis fails the build otherwise)."}
      - {id: d, text: "Hard stop at 10×/100× deviation."}
      - {id: e, text: "**The Dose Engine is P2.**"}
      - {id: f, text: "Until it is active at a site, the **extended fallback control set** applies (§10.3):"}
      - {id: g, text: "a system-enforced independent pharmacist double check on every weight- or BSA-based dose at any age, every high-alert infusion and every neonatal order;"}
      - {id: h, text: "a drug-KB result ≥10× the maximum dose is a Tier A hard stop with the KB output shown verbatim;"}
      - {id: i, text: "a pharmacist-cover alarm;"}
      - {id: j, text: "review within 4 h of any dose given before verification."}
      - {id: k, text: "Core sites apply the double check at transcription."}
      - {id: l, text: "NICU and PICU go live with the rest of the site, never later"}
    enforced_in: "Dose Engine or fallback control set; CI static analysis"
    modules: [medications, reg-dose, reg-screening, cds, record, platform-config]
    features: [MED-DOSE-01, MED-PHV-01, MED-DSP-01, MED-MAR-01, MED-INF-01, MED-FRM-01, CLN-CDS-01, CLN-CDS-02, CLN-ORD-02, CLN-CHT-01, PLT-CFG-01, IMP-RDY-01, PLT-CORE-03]
    sac: [SAC-11, SAC-12, SAC-13, SAC-24, SAC-50]
    causes:
      - Several weights recorded, or a weight with no date or source, used for a dose
      - A dose entered without a unit, or with a unit misread
      - Dose arithmetic (weight, BSA, concentration, rate, unit conversion, rounding) done outside the Dose Engine
      - A tenfold or hundredfold decimal or unit error not stopped
      - The extended fallback control set missing or switched off at a site without an active Dose Engine
      - No pharmacist in the verification queue, or a dose given before verification and never reviewed
      - A Core site transcribing paper orders without the double check
      - NICU or PICU going live after the rest of the site, outside the closed loop
    effects: Overdose or underdose; tenfold errors are lethal (§10.5)
    initial_risk:
      severity: catastrophic
      likelihood: occasional
      level: very-high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: §10.5 classes weight and BSA dose
        calculation as IEC 62304 class C because "10× errors are lethal". Likelihood: judged before
        the controls below; no measured local rate exists yet.
    controls:
      - id: CTRL-0005-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-05 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). Its parameters, including the 10×
          and 100× hard-stop thresholds and the 4-hour review, are vendor-locked in the
          configuration chain: a tenant may tighten them and can never loosen them.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-05-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-05"
      - id: CTRL-0005-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the order, verification and medication-administration state
          machines (short runs in the fast tier; nightly 10⁶ sequences plus at least 10⁴ per real
          channel adapter, zero violations); the nightly ISMP, closed-loop medication and CPOE
          error-category scenario suites.
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #1, #2, #3", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-05-*"
          - "ScenarioSuite:ismp"
          - "ScenarioSuite:closed-loop-medication"
          - "ScenarioSuite:cpoe-error-category-harness"
      - id: CTRL-0005-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          Each patient has one current dosing weight, recorded as a fact with the date measured and
          its source; ordering and the banner show it dated and sourced; a new weight is a new fact
          that supersedes the old one; no weight-based medicine can be signed without a dated weight.
        sources: ["§2.1 SI-05", "§9.5 (checks at ordering)", "SAC-11"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-05-one-dated-sourced-dosing-weight"
          - "PropertyTest:SI-05-no-weight-based-medicine-signed-without-dated-weight"
          - "AcceptanceTest:SAC-11"
      - id: CTRL-0005-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          Every quantity carries a UCUM unit in the platform Quantity type, and a unit-less dose
          cannot be built into a valid command on any channel; weights and doses are metric only.
        sources: ["§2.1 SI-05", "§6.2 (units)", "SAC-11"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "UnitTest:quantity-requires-ucum-unit"
          - "PropertyTest:SI-05-no-unitless-dose-on-any-channel"
      - id: CTRL-0005-5
        type: test
        risk_control_option: protective
        covers: [c]
        description: >-
          A custom detekt rule plus ArchUnit rules on Dose and Quantity operations encode exactly the
          §2.1 definition of dose arithmetic and fail the build on any dose arithmetic outside
          reg-dose; the allowed comparisons (a) to (e) go through one audited comparison API; the mock
          KB's arithmetic lives only in test fixtures.
        sources: ["§2.1 SI-05 and the definition of dose arithmetic", "§6.8 item 1", "§9.10 acceptance 6"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "StaticAnalysis:no-dose-arithmetic-outside-reg-dose"
          - "ArchTest:dose-and-quantity-operations-only-in-reg-dose"
          - "UnitTest:allowed-comparison-api-a-to-e"
      - id: CTRL-0005-6
        type: design
        risk_control_option: design
        covers: [c]
        description: >-
          Until reg-dose is active, the system never rounds, converts or recalculates a dose: it
          shows corrected age, displays entered and KB-returned values unchanged (NICU screens show
          the entered value and unit without rounding), and paediatric rounding is the pharmacist's
          documented decision under control set A.
        sources: ["§2.1 (dose arithmetic (a))", "§9.17 (NICU basics)", "A.20 (paediatric rounding)", "SAC-13"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:SAC-13"
          - "PropertyTest:SI-05-no-rounding-or-recalculation-before-dose-engine"
      - id: CTRL-0005-7
        type: design
        risk_control_option: protective
        covers: [d]
        description: >-
          A 10× or 100× deviation is a hard stop. Inside the Dose Engine (P2) the maximum-dose and
          10×/100× checks are calculator hard stops with boundary-value tests. Until the Dose Engine
          is active at a site, the only automated stop for such a deviation is the KB ≥10× Tier A
          rule (CTRL-0005-10), and it does not stop every 10× or 100× deviation. It compares a
          KB-returned ratio, flag or maximum in exactly the ordered unit with a governed threshold
          (§2.1 (c)), so it stops an order only when the KB returns one of these and the dose is at
          least 10× the KB maximum dose. It does not stop a 10× or 100× error that leaves the dose
          below that (a tenfold error on a dose of a fifth of the maximum comes to twice the
          maximum), or any tenfold or hundredfold underdose. Where the KB returns no ratio, flag or
          maximum, the screen shows "dose check unavailable" and the order goes to pharmacist
          review. KB dose-range screening still shows its result verbatim (§9.10), but it is not a
          hard stop. Such errors, and orders with "dose check unavailable", are left to the
          manual controls that replace the automated protection (§10.3): the pharmacist double check
          with an independently calculated dose (CTRL-0005-9) on every weight- or BSA-based dose,
          every high-alert infusion and every neonatal order; otherwise only pharmacist verification
          where the order passes through it (§9.10), which asks for no independent calculation; and,
          for a dose given under an emergency or first-dose override, only the review within 4 h
          after it (CTRL-0005-12).
        sources: ["§2.1 SI-05", "§2.1 (dose arithmetic (c))", "§10.3 (fallback principle)", "§10.3 A.1, A.2, A.4", "§9.10 (screening; pharmacist verification)", "§10.4 (reg-dose scope)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "BoundaryTest:reg-dose-10x-and-100x-hard-stop (P2)"
          - "PropertyTest:SI-05-10x-or-100x-deviation-is-a-hard-stop (Dose Engine active, P2)"
          - "PropertyTest:SI-05-before-dose-engine-kb-10x-hard-stop-or-pharmacist-review"
        notes: >-
          Remaining gap of control set A, open for the CSO [HUMAN] (docs/safety/README.md, open
          question 9; docs/program/OPEN-QUESTIONS.md, OQ-120): before the Dose Engine, a 10× or
          100× error below 10× the KB maximum, a tenfold or hundredfold underdose, and an order for
          which the KB returns no ratio, flag or maximum get no automated hard stop. This control
          does not count clause d as covered for them before the Dose Engine; it records the manual
          controls above, which SI-05 and §10.3 A put in its place, and the CSO decides whether they
          are enough until P2.
      - id: CTRL-0005-8
        type: design
        risk_control_option: design
        covers: [e, f]
        description: >-
          reg-dose is P2 and absent from the MVP. It activates at a site only through the Boundary
          Register (SI-18) as a C2 change after at least 4 weeks of shadow running visible only to
          pharmacists, and the NICU double check stays for 3 months after activation. While reg-dose
          is not active at a site, the extended fallback control set (§10.3 A) is in force for that
          site and no configuration can switch it off. Dose-range checks show their working before
          submission in full from Dose Engine activation; control set A applies until then.
        sources: ["§2.1 SI-05", "§10.3 A", "§10.4 (reg-dose)", "§19.3 C2", "SAC-12"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-05-fallback-set-a-in-force-while-dose-engine-inactive"
          - "AcceptanceTest:SAC-12"
      - id: CTRL-0005-9
        type: design
        risk_control_option: protective
        covers: [g]
        description: >-
          Pharmacist verification of every weight- or BSA-based dose at any age, every high-alert
          infusion and every neonatal order cannot complete until the pharmacist records an
          independently calculated dose and attests that it matches the order. The system performs
          no arithmetic: the match is an exact comparison of two independently entered quantities in
          the same UCUM unit, a unit mismatch counts as a mismatch, and a mismatch returns the order
          to the prescriber.
        sources: ["§2.1 SI-05", "§2.1 (dose arithmetic (b))", "§10.3 A.1", "§9.10 acceptance 2"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-05-double-check-required-for-weight-bsa-high-alert-infusion-neonatal"
          - "AcceptanceTest:control-set-a-verification-needs-independent-dose-and-attestation"
      - id: CTRL-0005-10
        type: design
        risk_control_option: protective
        covers: [h, d]
        description: >-
          A drug-KB result of 10× or more of the maximum dose is a Tier A hard stop with the KB output
          shown verbatim. The comparison uses only a KB-returned ratio, flag or maximum in exactly the
          ordered unit against a governed threshold; if the KB returns none of these, the screen shows
          "dose check unavailable" and the order goes to pharmacist review. The screening presenter
          never alters KB output.
        sources: ["§2.1 SI-05", "§2.1 (dose arithmetic (c))", "§10.3 A.2", "§9.6 acceptance"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-05-kb-10x-maximum-is-tier-a-hard-stop"
          - "BoundaryTest:reg-screening-output-verbatim"
          - "UnitTest:dose-check-unavailable-goes-to-pharmacist-review"
      - id: CTRL-0005-11
        type: design
        risk_control_option: protective
        covers: [i]
        description: >-
          An alarm fires when no pharmacist has been logged in to the verification queue for more
          than 30 minutes.
        sources: ["§2.1 SI-05", "§10.3 A.4", "§18.13 RG3 (pharmacist-cover alarm tested)", "SAC-24"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "ScenarioTest:pharmacist-cover-alarm-after-30-minutes (simulated clock)"
          - "AcceptanceTest:SAC-24"
      - id: CTRL-0005-12
        type: design
        risk_control_option: protective
        covers: [j]
        description: >-
          Any dose given before verification creates an owned pharmacist review task due within
          4 hours, escalated and orphan-alarmed like every task (SI-03).
        sources: ["§2.1 SI-05", "§10.3 A.4", "§9.10 (pharmacist verification)", "SAC-24"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-05-review-task-within-4h-of-dose-before-verification"
          - "AcceptanceTest:SAC-24"
      - id: CTRL-0005-13
        type: design
        risk_control_option: design
        covers: [k]
        description: >-
          At Core sites the double check of control set A is applied at pharmacist transcription,
          with drug-KB allergy, interaction and dose screening at transcription (control set B); no
          MAR, schedule or active-medicines view is built from transcribed orders.
        sources: ["§2.1 SI-05", "§10.3 A.5", "§10.3 B", "§9.10 acceptance 3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:control-set-b-double-check-at-transcription"
          - "E2E:core-site-shows-no-mar-from-transcriptions (UI and API)"
      - id: CTRL-0005-14
        type: design
        risk_control_option: design
        covers: [l]
        description: >-
          The facility-level clinical tier CLINICAL_SAFETY is one locked setting that switches CPOE,
          pharmacist verification, eMAR/BCMA and transfusion verification on together for every
          inpatient area of the facility, NICU and PICU included; no configuration state can leave
          NICU or PICU outside the closed loop or activate them later.
        sources: ["§2.1 SI-05", "§6.6 (clinical tier, K-24)", "§9.10 (rollout is site-wide only)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:clinical-tier-has-no-partial-loop (NICU and PICU included)"
      - id: CTRL-0005-15
        type: process
        risk_control_option: information
        covers: [l, g, i]
        description: >-
          Go-live readiness evidence lists NICU and PICU in the same go-live as the rest of the site;
          at RG3, control set A is validated for NICU, PICU and paediatrics and signed by the Chief
          CSO [HUMAN], and the pharmacist-cover alarm is tested; 24×7 pharmacist cover is an RG1
          obligation at Clinical Safety sites [HUMAN].
        sources: ["§10.3 A.6", "§18.13 RG1 and RG3", "IMP-RDY-01"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "ReadinessCheck:rg3-control-set-a-nicu-picu [HUMAN sign-off]"
          - "ReadinessCheck:rg1-pharmacist-cover [HUMAN]"
      - id: CTRL-0005-16
        type: test
        risk_control_option: protective
        covers: [d, h, g]
        description: >-
          Seeded adult and paediatric 10× and unit errors ship as test assets and run in every
          integrated test cycle; every one must be stopped. Before the Dose Engine, what stops a
          seeded error that neither the KB ≥10× rule (CTRL-0005-10) nor the double check
          (CTRL-0005-9) reaches, and whether the seeded set must hold such errors, is open for the
          CSO [HUMAN] (CTRL-0005-7; docs/safety/README.md, open question 9;
          docs/program/OPEN-QUESTIONS.md, OQ-120).
        sources: ["§10.3 A.3", "§18.5 #2", "§9.10 acceptance 2"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "ScenarioSuite:ismp (seeded 10× and unit errors)"
          - "ScenarioSuite:closed-loop-medication"
      - id: CTRL-0005-17
        type: labelling
        risk_control_option: information
        covers: [b]
        description: >-
          Doses display under ISMP rules (leading zero, no trailing zeros, no naked decimals) with
          tall-man lettering for look-alike names, on screens and prints, in every locale with
          Western digits.
        sources: ["§2.1 (also carried as acceptance criteria)", "§6.5", "§9.10 (formulary)", "SAC-50"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "UnitTest:clinical-number-ismp-display-rules"
          - "AcceptanceTest:SAC-50"
        notes: >-
          Tightening [P] (§3.4 item 1), proposed in WP-0.7 (OQ-141, DN-030, DN-031): the ISMP
          display rules apply to every clinical numeral, results included; Western digits are used
          for every number in the staff UI; units are shown through a governed UCUM display map that
          replaces ISMP's error-prone abbreviations (ug → mcg; U and IU → units), and an unmapped
          unit is shown as an invalid value; integer parts of 1000 and above are grouped with a
          narrow no-break space. §2.1 (acceptance criteria), §6.5 and SAC-50 name the leading-zero,
          trailing-zero and naked-decimal rules for doses and Western digits for clinical numerals,
          and say nothing of results, units or grouping. The grouping departs from the letter of
          ISMP's comma (DN-031), and the effect on reported result precision is DN-030. They add to
          clause b and replace no clause; the CSO confirms or removes them [HUMAN].
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: medications-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0006
    title: Signed clinical documentation is altered, lost or silently deleted, so care and the legal record rest on wrong information
    description: >-
      A signed note is changed in place, an amendment overwrites the original, an addendum is merged
      into the signed text, a note is deleted instead of marked entered-in-error, or the signed
      rendering cannot be proven unchanged.
    seeded_hazard: H6
    invariants: [SI-06]
    invariant_text: "Signed notes are immutable. Amendments are versions, addenda are links, entered-in-error replaces delete, and the signed rendering is hashed"
    invariant_clauses:
      - {id: a, text: "Signed notes are immutable."}
      - {id: b, text: "Amendments are versions,"}
      - {id: c, text: "addenda are links,"}
      - {id: d, text: "entered-in-error replaces delete,"}
      - {id: e, text: "and the signed rendering is hashed"}
    enforced_in: "Clinical journal"
    modules: [record, platform-journal, platform-docs]
    features: [PLT-CORE-01, CLN-DOC-01, CLN-DOC-04, INT-DOC-01, PLT-CORE-03]
    sac: [SAC-45]
    causes:
      - An update path to a signed note through any channel or a database script
      - An amendment that overwrites rather than versions
      - An addendum written into the signed text
      - A delete instead of entered-in-error
      - A signed rendering regenerated differently from what was signed
    effects: Clinicians act on altered information; the legal record cannot be trusted
    initial_risk:
      severity: major
      likelihood: occasional
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: decisions taken on altered or
        missing documentation can cause permanent harm, and the medico-legal record is lost.
        Likelihood: judged before the controls below; no measured local rate exists yet.
    controls:
      - id: CTRL-0006-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-06 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). It is vendor-locked in the
          configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rules 2 and 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-06-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-06"
      - id: CTRL-0006-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the clinical-note lifecycle (short runs in the fast tier; nightly
          10⁶ sequences plus at least 10⁴ per real channel adapter, zero violations) and a nightly
          record-immutability scenario suite (proposed; §18.5 names no suite for SI-06).
        sources: ["§2.1 (preamble)", "§8.4 (clinical note)", "§18.1", "§18.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-06-*"
          - "ScenarioSuite:record-immutability (proposed)"
      - id: CTRL-0006-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          No command on any channel changes a signed note. Clinical facts are immutable and
          bitemporal; database permissions and a schema linter forbid UPDATE and DELETE on fact
          tables.
        sources: ["§2.1 SI-06", "§2.2 rule 2", "§6.4", "§6.8 item 2", "§9.4 acceptance", "SAC-45"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-06-signed-note-immutable-on-every-channel"
          - "StaticAnalysis:no-update-or-delete-on-fact-tables"
          - "AcceptanceTest:SAC-45"
      - id: CTRL-0006-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          An amendment is a new version with reason, author and time, linked to the version it
          supersedes; the original stays viewable.
        sources: ["§2.1 SI-06", "§13.4 (amendments)", "SAC-45"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-06-amendment-is-a-new-version"
      - id: CTRL-0006-5
        type: design
        risk_control_option: design
        covers: [c]
        description: >-
          An addendum is a separate note linked to the signed note, never text written into it;
          patient-requested amendments become an addendum with a flag and a statement of
          disagreement.
        sources: ["§2.1 SI-06", "§8.4 (clinical note)", "§13.4 (amendments)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-06-addendum-is-a-link"
      - id: CTRL-0006-6
        type: design
        risk_control_option: design
        covers: [d]
        description: >-
          No delete exists on any channel: retraction is entered-in-error with a reason, and the
          original stays in the record. Wrong-patient documentation is moved under a controlled,
          audited workflow that sends corrected messages downstream. Records are never auto-deleted;
          destruction needs a schedule, an approval and a legal-hold check.
        sources: ["§2.1 SI-06", "§2.3 (never auto-delete)", "§13.4 (amendments, retention)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-06-entered-in-error-replaces-delete"
          - "IntegrationTest:wrong-patient-documentation-move-is-audited"
      - id: CTRL-0006-7
        type: design
        risk_control_option: protective
        covers: [e]
        description: >-
          At signing the rendered document is hashed and the hash is stored with the signature; any
          later rendering of the signed version is checked against the hash.
        sources: ["§2.1 SI-06", "§8.4 (clinical note: final, rendering hashed)", "SAC-45"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "UnitTest:signed-rendering-hash"
          - "IntegrationTest:signed-rendering-hash-verified-on-re-render"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: record-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0007
    title: Unreviewed AI output enters the record, an order, a result or a patient message and is acted on
    description: >-
      AI-generated content is treated as final without a human signature, or an AI component signs
      an order, files a result or messages a patient, so an AI error reaches care unchecked.
    seeded_hazard: H10
    invariants: [SI-07]
    invariant_text: "AI output stays `draft-ai` until a human signs it. AI never signs orders, files results or messages patients (applies from P2)"
    invariant_clauses:
      - {id: a, text: "AI output stays `draft-ai` until a human signs it."}
      - {id: b, text: "AI never signs orders,"}
      - {id: c, text: "files results"}
      - {id: d, text: "or messages patients"}
      - {id: e, text: "(applies from P2)"}
    enforced_in: "AI control plane"
    modules: [ai-gateway, orders, results, front-door, record]
    features: [AI-GW-01, AI-GOV-01, AI-DCS-01, AI-SUM-01, AI-PAT-01, AI-INB-01, AI-AMB-01, AI-NUR-01]
    sac: [SAC-17]
    causes:
      - An AI draft saved or shown as a final document without a human signature
      - An AI agent holding a credential or tool scope that can sign orders, file results or send patient messages
      - AI-generated patient text sent instead of an approved template
    effects: An AI error is acted on as if a clinician had checked it
    initial_risk:
      severity: catastrophic
      likelihood: occasional
      level: very-high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: an unreviewed AI-drafted order or
        result can kill. Likelihood: judged before the controls below for the P2 AI features; no AI
        runs in the MVP.
    controls:
      - id: CTRL-0007-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-07 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). It is vendor-locked in the
          configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rules 7 and 10", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-07-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-07"
      - id: CTRL-0007-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the clinical-note, order and result state machines with an AI actor
          (short runs in the fast tier; nightly 10⁶ sequences plus at least 10⁴ per real channel
          adapter, zero violations) and a nightly AI-draft scenario suite from P2 (proposed; §18.5
          names no suite for SI-07).
        sources: ["§2.1 (preamble)", "§18.1", "§18.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-07-*"
          - "ScenarioSuite:ai-draft (proposed, P2)"
      - id: CTRL-0007-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          Every AI-produced artefact carries source ai-draft and the state draft-ai; it becomes final
          only through a signature by an authenticated human, and provenance records model, prompt
          template version, sources, raw output, human edits, signer and time.
        sources: ["§2.1 SI-07", "§2.2 rule 10", "§5.3 B (source ai-draft)", "§8.4 (clinical note)", "§17.3 G3, G4"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-07-draft-ai-until-a-human-signs"
          - "ArchTest:draft-ai-state-tests"
      - id: CTRL-0007-4
        type: design
        risk_control_option: design
        covers: [b, c, d]
        description: >-
          AI identities (the AI gateway's agents and service identities) are denied the sign-order,
          file-result and send-patient-message commands by the policy decision point in the domain;
          agents use public APIs with least-privilege tool scopes and approval for writes, never the
          database.
        sources: ["§2.1 SI-07", "§2.2 rule 10", "§17.3 G4, G13", "ADR-018"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-07-ai-never-signs-orders"
          - "PropertyTest:SI-07-ai-never-files-results"
          - "PropertyTest:SI-07-ai-never-messages-patients"
          - "StaticAnalysis:database-credential-scanner"
      - id: CTRL-0007-5
        type: design
        risk_control_option: design
        covers: [d]
        description: >-
          Patient-facing text comes only from approved templates: AI may suggest a template and never
          writes patient text; patient-facing AI identifies itself; labelled results and pregnancy
          tests are never used.
        sources: ["§2.1 SI-07", "§17.3 G10", "AI-PAT-01", "A.20 (AI-PAT-01)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:ai-pat-01-template-only-patient-text"
      - id: CTRL-0007-6
        type: design
        risk_control_option: design
        covers: [e]
        description: >-
          No AI runs in the MVP. The draft-ai state and the denial policies are built into the domain
          before any AI feature, and no AI feature can be activated for a site until the SI-07
          controls are verified and its classification record is in the Boundary Register; until
          then every AI surface fails closed to "unavailable" with the manual path intact.
        sources: ["§2.1 SI-07", "§17.2", "§17.3 G14", "§21 Phase 5"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PromotionGate:ai-feature-needs-verified-SI-07-controls"
          - "UnitTest:ai-surface-fails-closed-when-unavailable"
      - id: CTRL-0007-7
        type: process
        risk_control_option: information
        covers: [a]
        description: >-
          At AI GA the control-plane requirements G1 to G16 apply: registry, model cards and source
          attributes in the workflow, accept/edit/reject reasons, monitoring of drift and overrides,
          AI safety events into the incident pipeline, per-feature per-site kill switch, regression
          evaluation in English, Arabic and Sorani before any model or prompt update.
        sources: ["§17.3 G1 to G16", "SAC-17"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:SAC-17"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: ai-gateway-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0008
    title: Two patients' records are combined or wrongly merged, so care is based on another person's data
    description: >-
      A merge cannot be undone or does not reach downstream systems, an overlay is not handled as a
      safety incident, or automatic matching merges different people, which is likely with
      four-part names written in Kurdish, Arabic and Latin scripts.
    seeded_hazard: H12
    invariants: [SI-08]
    invariant_text: "Merges are reversible links propagated downstream (HL7 A40 / FHIR `Patient.link`). Overlays are safety incidents. Auto-merge precision ≥99.9%, measured on a cross-script Kurdish/Arabic/Latin gold set"
    invariant_clauses:
      - {id: a, text: "Merges are reversible links"}
      - {id: b, text: "propagated downstream (HL7 A40 / FHIR `Patient.link`)."}
      - {id: c, text: "Overlays are safety incidents."}
      - {id: d, text: "Auto-merge precision ≥99.9%, measured on a cross-script Kurdish/Arabic/Latin gold set"}
    enforced_in: "EMPI"
    modules: [empi, hub, quality]
    features: [ACC-ID-01, KRI-ID-01, ACC-ID-03, INT-ENG-01, INT-FHIR-01, INT-SEAM-01, CLN-INC-01]
    sac: [SAC-08]
    causes:
      - A merge implemented as a destructive copy that cannot be reversed
      - Downstream systems not told about a merge or unmerge
      - An overlay corrected quietly instead of investigated
      - Transliteration variants and four-part names matched wrongly by the algorithm
    effects: Treatment decided on another person's allergies, results or medicines; data lost on unmerge
    initial_risk:
      severity: catastrophic
      likelihood: occasional
      level: very-high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: decisions on an overlaid record
        (allergies, blood group, medicines) can kill. Likelihood: judged before the controls below;
        cross-script names make matching hard (K §8); no measured local rate exists yet.
    controls:
      - id: CTRL-0008-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-08 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). Its parameters, including the
          auto-merge precision floor, are vendor-locked in the configuration chain: a tenant may
          tighten them and can never loosen them.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-08-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-08"
      - id: CTRL-0008-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the identity lifecycle (short runs in the fast tier; nightly 10⁶
          sequences plus at least 10⁴ per real channel adapter, zero violations); the nightly
          identity and seam scenario suites (merge and unmerge with downstream notification,
          cross-script duplicates, no overlays).
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #6, #10", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-08-*"
          - "ScenarioSuite:identity"
          - "ScenarioSuite:seam"
      - id: CTRL-0008-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          A merge is a link that re-points clinical data, orders, results and accounts and records the
          algorithm version; unmerge restores every re-pointed record; results are never silently
          re-attached.
        sources: ["§2.1 SI-08", "§8.4 (identity)", "§9.1 (duplicates and merges)", "§9.1 acceptance", "SAC-08"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-08-unmerge-restores-every-re-pointed-record"
          - "AcceptanceTest:SAC-08"
      - id: CTRL-0008-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          Merge and unmerge propagate downstream through the Hub as HL7 v2 ADT A40 and FHIR
          Patient.link, with acknowledgement state per message and owned queues for anything
          undelivered.
        sources: ["§2.1 SI-08", "§5.3 (integration messages)", "§12.1", "SAC-08"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "ContractTest:hl7-adt-a40-merge-and-unmerge"
          - "ContractTest:fhir-patient-link"
          - "ScenarioSuite:identity"
      - id: CTRL-0008-5
        type: design
        risk_control_option: protective
        covers: [c]
        description: >-
          A suspected or confirmed overlay opens a safety incident automatically: the records are
          frozen, split by provenance and the people affected are notified; RCA follows in the
          quality module and the Safety Event pipeline.
        sources: ["§2.1 SI-08", "§9.1 (an overlay is a safety incident)", "§9.29", "§10.1 (Safety Event pipeline)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "IntegrationTest:overlay-opens-safety-incident-and-freezes-records"
          - "ScenarioSuite:identity"
      - id: CTRL-0008-6
        type: test
        risk_control_option: protective
        covers: [d]
        description: >-
          A gold-set evaluation tool measures auto-merge precision and recall on the cross-script
          Kurdish, Arabic and Latin gold set (synthetic in development; the S14-K 2,000-pair set when
          available). Auto-merge is enabled only while measured precision is at least 99.9%; below
          that, candidate matches go to the HIM steward queue.
        sources: ["§2.1 SI-08", "§9.1 (gold-set evaluation tool, acceptance)", "K S14-K"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "GoldSetEvaluation:empi-cross-script-auto-merge-precision"
          - "PropertyTest:SI-08-auto-merge-disabled-below-precision-floor"
      - id: CTRL-0008-7
        type: process
        risk_control_option: information
        covers: [c, d]
        description: >-
          The HIM steward queue reviews candidate matches; a duplicate-rate dashboard and the overlay
          count (target 0) are reported.
        sources: ["§9.1", "§9.29 (EMPI duplicates and overlays)", "SAC-08"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "IntegrationTest:duplicate-rate-and-overlay-dashboard"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: empi-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0009
    title: A medicine is wrongly continued, omitted or duplicated at a transition because reconciliation closed with items undecided
    description: >-
      Medication reconciliation at admission, transfer or discharge is completed while some items
      have no decision, so an intended change is lost or an unintended medicine continues.
    seeded_hazard: H2
    invariants: [SI-09]
    invariant_text: "Medication reconciliation cannot complete while any item is undecided"
    invariant_clauses:
      - {id: a, text: "Medication reconciliation cannot complete while any item is undecided"}
    enforced_in: "Med-rec aggregate"
    modules: [medications]
    features: [CLN-MRC-01, CLN-DOC-03, ACC-ADT-01, INT-SEAM-01, MED-DSP-01]
    sac: [SAC-26]
    causes:
      - A completion command accepted with undecided items on some channel
      - Items arriving after the decisions were made (a seam medication list, transcribed orders at an upgrade) not added as undecided items
    effects: Omitted, duplicated or wrongly continued medicines after a transition of care
    initial_risk:
      severity: major
      likelihood: probable
      level: very-high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: an omitted or duplicated medicine
        can cause permanent harm. Likelihood: judged before the controls below; transitions happen
        many times a day; no measured local rate exists yet.
    controls:
      - id: CTRL-0009-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-09 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). It is vendor-locked in the
          configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-09-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-09"
      - id: CTRL-0009-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the medication-reconciliation lifecycle (short runs in the fast
          tier; nightly 10⁶ sequences plus at least 10⁴ per real channel adapter, zero violations);
          the nightly seam suite (medication list as reconciliation input only) and a
          medication-reconciliation scenario suite (proposed; §18.5 names no suite dedicated to SI-09,
          and its #10 exercises only the medication list as reconciliation input).
        sources: ["§2.1 (preamble)", "§8.4 (medication reconciliation)", "§18.3", "§18.5 #10"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-09-*"
          - "ScenarioSuite:seam"
          - "ScenarioSuite:medication-reconciliation (proposed)"
      - id: CTRL-0009-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          Each reconciliation item carries a decision (continue, modify, hold, stop, new) with a
          reason; the Complete command is refused on every channel while any item is undecided, at
          admission, transfer and discharge.
        sources: ["§2.1 SI-09", "§8.4 (medication reconciliation)", "§9.18 acceptance", "SAC-26"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-09-cannot-complete-with-an-undecided-item"
          - "AcceptanceTest:SAC-26"
      - id: CTRL-0009-4
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          Inputs that arrive during a reconciliation (a seam medication list, transcribed orders at a
          Clinical Safety upgrade) enter as undecided items, so completion is blocked again until each
          one has a decision; they are reconciliation input only.
        sources: ["§9.10 (medication reconciliation)", "§10.3 B", "§9.2 (the seam)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-09-late-input-becomes-undecided-item"
      - id: CTRL-0009-5
        type: labelling
        risk_control_option: information
        covers: [a]
        description: >-
          The written discharge medication list is produced only from a completed reconciliation, in
          the patient's language from approved templates, with new, changed, stopped and unchanged
          items flagged.
        sources: ["§9.18 (discharge)", "SAC-26"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "GoldenImage:discharge-medication-list-* (Sorani, Badini, Arabic)"
          - "AcceptanceTest:SAC-26"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: medications-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0010
    title: The record shows a false time or order of care, or back-dating nobody can trace, leading to wrong clinical decisions
    description: >-
      Clinical time is confused with system time, entries are back-dated without privilege or audit,
      or back-entered events after an outage lose their original clinical times or their label, so
      clinicians misread what happened and when.
    seeded_hazard: H6
    invariants: [SI-10]
    invariant_text: "Clinical time is distinct from system time. Back-dating is privileged and audited. Back-entry keeps the original clinical times and is labelled. Back-entry after outages will be frequent, so tooling and audit are sized for it"
    invariant_clauses:
      - {id: a, text: "Clinical time is distinct from system time."}
      - {id: b, text: "Back-dating is privileged and audited."}
      - {id: c, text: "Back-entry keeps the original clinical times and is labelled."}
      - {id: d, text: "Back-entry after outages will be frequent, so tooling and audit are sized for it"}
    enforced_in: "Bitemporal journal"
    modules: [platform-journal, record, adt, trust-audit]
    features: [PLT-CORE-01, TRU-BCP-03, TRU-BCP-01, TRU-BCP-05, TRU-AUD-01, TRU-IAM-02, ACC-ADT-01, CLN-DOC-01, PLT-CORE-03]
    sac: [SAC-47]
    causes:
      - One timestamp used for both when it happened and when it was recorded
      - Back-dating available to any user, or not audited
      - Back-entry tooling stamping entries with the entry time, or not labelling them
      - Back-entry volumes after outages overwhelming tooling or audit
    effects: A dose repeated or omitted, or a deterioration missed, because the timeline is wrong
    initial_risk:
      severity: major
      likelihood: occasional
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: a misread timeline can lead to a
        repeated or omitted dose. Likelihood: SI-10 itself says back-entry after outages will be
        frequent; harmful misreading is judged less frequent; judged before the controls below.
    controls:
      - id: CTRL-0010-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-10 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). It is vendor-locked in the
          configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rules 2 and 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-10-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-10"
      - id: CTRL-0010-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests with clock skew, out-of-order events and back-entry (short runs in the
          fast tier; nightly 10⁶ sequences plus at least 10⁴ per real channel adapter, zero
          violations); the nightly downtime scenario suite (back-entry with original times).
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #7", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-10-*"
          - "ScenarioSuite:downtime"
      - id: CTRL-0010-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          Every fact and journal row carries clinical (valid) time and recorded (system) time as
          separate fields; time comes from an injected Clock and the domain never calls now().
        sources: ["§2.1 SI-10", "§5.3 C", "§6.2 (time)", "§6.4"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-10-clinical-time-distinct-from-system-time"
          - "ArchTest:no-now-in-domain"
      - id: CTRL-0010-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          Back-dating needs a privilege and emits an audit event with reason, actor and both times
          (predicate privilegedAndAudited); ADT events are back-dated only with supervisor rights.
        sources: ["§2.1 SI-10", "§9.12 (back-dated events)", "§13.1 AU-1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-10-back-dating-is-privileged-and-audited"
      - id: CTRL-0010-5
        type: design
        risk_control_option: design
        covers: [c]
        description: >-
          Back-entry keeps the paper's clinical time as the valid time and labels the entry as late or
          downtime entry on screen, in print and in exports.
        sources: ["§2.1 SI-10", "§9.4 (back-entry)", "§13.4 (entry metadata)", "§16.3 L4", "SAC-47"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-10-back-entry-keeps-clinical-time-and-label"
          - "AcceptanceTest:SAC-47"
      - id: CTRL-0010-6
        type: design
        risk_control_option: design
        covers: [d]
        description: >-
          Back-entry tooling (TRU-BCP-03) supports bulk entry from downtime forms with a
          reconciliation queue, and the audit store is sized for post-outage volumes; a performance
          test back-enters a simulated long outage.
        sources: ["§2.1 SI-10", "TRU-BCP-03", "§16.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PerformanceTest:back-entry-after-simulated-long-outage"
          - "ScenarioSuite:downtime"
      - id: CTRL-0010-7
        type: training
        risk_control_option: information
        covers: [c, d]
        description: >-
          Code-Dark drills twice a year per unit exercise back-entry; drill tooling (TRU-BCP-05)
          produces evidence with measured times.
        sources: ["§16.5", "TRU-BCP-05", "SAC-47"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "DrillReport:code-dark-back-entry [HUMAN run]"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: platform-journal-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0011
    title: Patient is transfused with the wrong blood unit
    description: >-
      A unit is given without a full wristband, unit, order and sample match and a two-person
      electronic witness, or a public blood-bank unit is relabelled wrongly at receipt, or a mismatch
      does not stop the transfusion or quarantine the unit.
    seeded_hazard: H8
    invariants: [SI-11]
    invariant_text: "Transfusion requires a wristband ↔ unit ↔ order ↔ sample match plus a two-person electronic witness; a mismatch is a hard stop. Units from public blood banks are relabelled at receipt under two-person **blind double entry** of unit number, ABO/Rh, product and expiry from the original label and the issue note. The original label is never covered; the new label prints the unit number and ABO/Rh beside the barcode; the bedside witness also confirms the unit number on the original label; any mismatch quarantines the unit. Until T2 is activated: a scripted two-person check (identifiers scanned and shown side by side, both electronic signatures required, no automated pass/fail)"
    invariant_clauses:
      - {id: a, text: "Transfusion requires a wristband ↔ unit ↔ order ↔ sample match"}
      - {id: b, text: "plus a two-person electronic witness;"}
      - {id: c, text: "a mismatch is a hard stop."}
      - {id: d, text: "Units from public blood banks are relabelled at receipt under two-person **blind double entry** of unit number, ABO/Rh, product and expiry from the original label and the issue note."}
      - {id: e, text: "The original label is never covered;"}
      - {id: f, text: "the new label prints the unit number and ABO/Rh beside the barcode;"}
      - {id: g, text: "the bedside witness also confirms the unit number on the original label;"}
      - {id: h, text: "any mismatch quarantines the unit."}
      - {id: i, text: "Until T2 is activated: a scripted two-person check (identifiers scanned and shown side by side, both electronic signatures required, no automated pass/fail)"}
    enforced_in: "Transfusion verification (T2) or fallback"
    modules: [transfusion, reg-transfusion, medications]
    features: [DX-BB-01, DX-BB-KRI-01, DX-BB-02, MED-BCM-01, DX-LAB-01, PLT-UX-02, TRU-REG-01, PLT-CORE-03]
    sac: [SAC-41]
    causes:
      - Bedside check skipped, done by one person, or done against the wrong order or sample
      - A wrong-blood-in-tube sample
      - Transcription errors when relabelling a paper-issued public blood-bank unit
      - The new label covering the original label, so the two cannot be compared
      - A mismatch noticed but the unit still issued
      - T2 not active and no structured fallback check
    effects: ABO-incompatible or otherwise wrong transfusion
    initial_risk:
      severity: catastrophic
      likelihood: occasional
      level: very-high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: §10.5 classes bedside transfusion
        verification as IEC 62304 class C; a wrong-blood transfusion can kill. Likelihood: judged
        before the controls below; units arrive on paper from public blood banks [L]; no measured
        local rate exists yet.
    controls:
      - id: CTRL-0011-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-11 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). It is vendor-locked in the
          configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-11-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-11"
      - id: CTRL-0011-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the blood-unit and transfusion lifecycles (short runs in the fast
          tier; nightly 10⁶ sequences plus at least 10⁴ per real channel adapter, zero violations);
          the nightly transfusion scenario suite with a mismatch injected at each step and relabel
          at receipt with blind double entry (relabel errors must be 0).
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #4", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-11-*"
          - "ScenarioSuite:transfusion"
      - id: CTRL-0011-3
        type: design
        risk_control_option: protective
        covers: [a, c]
        description: >-
          Bedside verification (T2, reg-transfusion) runs inside the BCMA flow and matches wristband,
          unit, order and sample; any identifier mismatch is a hard stop; on timeout or error the
          sidecar returns "unavailable, manual check required", never "pass".
        sources: ["§2.1 SI-11", "§5.2 (Tier 2 sidecars)", "§9.11 (bedside verification)", "§10.4", "SAC-41"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-11-wristband-unit-order-sample-match"
          - "BoundaryTest:reg-transfusion-*"
          - "AcceptanceTest:SAC-41"
      - id: CTRL-0011-4
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          The sample side of the match: samples are labelled at the bedside, with wrong-blood-in-tube
          detection by a second concordant ABO/Rh determination (historical or from a second sample,
          configurable); WBIT per 1,000 samples is reported.
        sources: ["§9.11 (the loop as timed events)", "§9.11 acceptance"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-11-sample-needs-concordant-second-determination"
          - "ScenarioSuite:transfusion"
      - id: CTRL-0011-5
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          The electronic witness needs two different authenticated people, each giving their own
          electronic signature; a unit cannot be administered without both signatures.
        sources: ["§2.1 SI-11", "§9.11 acceptance", "§13.1 IA-7 (badge + PIN for co-signature)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-11-two-different-witnesses-both-signed"
      - id: CTRL-0011-6
        type: design
        risk_control_option: design
        covers: [d]
        description: >-
          Every unit is relabelled at receipt (the safer reading of K-08 against SI-11, Q-K14
          default): two people independently enter unit number, ABO/Rh, product and expiry from the
          original label and the issue note, neither seeing the other's entry; no relabel record
          exists until both entries agree.
        sources: ["§2.1 SI-11", "§9.11 (receipt and relabel)", "A.20 (relabel scope)", "§23 Q-K14"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-11-blind-double-entry"
          - "ScenarioSuite:transfusion"
      - id: CTRL-0011-7
        type: process
        risk_control_option: information
        covers: [e]
        description: >-
          The receipt workflow places our label so that it never covers the original label, and both
          people attest in the receipt step that the original label is uncovered and readable.
        sources: ["§2.1 SI-11", "§9.11 (receipt and relabel)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:relabel-receipt-step-attests-original-label-uncovered"
      - id: CTRL-0011-8
        type: labelling
        risk_control_option: information
        covers: [f, e]
        description: >-
          The relabel template prints the unit number and ABO/Rh beside our barcode, with a size and
          layout that leave the original label uncovered.
        sources: ["§2.1 SI-11", "§9.11 (receipt and relabel)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "GoldenImage:blood-unit-relabel-*"
      - id: CTRL-0011-9
        type: design
        risk_control_option: protective
        covers: [g]
        description: >-
          The bedside witness step requires the witness to confirm the unit number read from the
          original label, in both modes. With T2 active, T2 (reg-transfusion) compares it with the
          relabel record, and a difference is a mismatch: a hard stop, and the unit is quarantined
          (CTRL-0011-10). Until T2 is activated, the scripted two-person check of §10.3 D
          (CTRL-0011-11) compares nothing and gives no automated pass/fail: the identifiers are
          scanned and shown side by side, the witness confirms the unit number on the original label
          against them, both people sign, and a mismatch that either of them finds is recorded and
          quarantines the unit (CTRL-0011-10).
        sources: ["§2.1 SI-11", "§9.11 (bedside verification; fallback until T2)", "§10.3 D (T2 fallback)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-11-witness-confirms-original-unit-number (T2)"
          - "AcceptanceTest:transfusion-scripted-fallback-witness-step-makes-no-automated-comparison"
      - id: CTRL-0011-10
        type: design
        risk_control_option: protective
        covers: [h, c]
        description: >-
          Any mismatch (between the blind entries, against the issue note, or at the bedside against
          the original label) quarantines the unit, and a quarantined unit cannot be issued or
          administered; fridge temperature excursions also quarantine units.
        sources: ["§2.1 SI-11", "§8.4 (blood unit)", "§9.11 (receipt and relabel, acceptance)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-11-any-mismatch-quarantines"
          - "PropertyTest:SI-11-quarantined-unit-never-issued-or-administered"
      - id: CTRL-0011-11
        type: design
        risk_control_option: design
        covers: [i]
        description: >-
          Until T2 is activated for the site through the Boundary Register, the scripted two-person
          check runs: identifiers scanned and shown side by side, both electronic signatures
          required, no automated pass/fail, and the witness confirms the unit number on the original
          label.
        sources: ["§2.1 SI-11", "§9.11 (fallback until T2)", "§10.3 D"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:transfusion-scripted-fallback-has-no-automated-pass-fail"
          - "ScenarioSuite:transfusion"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: transfusion-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0012
    title: Money rules delay discharge, emergency care or a time-critical dose, or an unverified family-bought medicine is given
    description: >-
      Bill clearance, deposits or pre-authorisation block a discharge or emergency care; a payment,
      deposit or counter rule delays a verified time-critical inpatient dose; or a medicine bought by
      the family is given without pharmacy receipt and verification.
    seeded_hazard: [H4, H2]
    invariants: [SI-12]
    invariant_text: "Bill clearance, deposits and pre-authorisation never block discharge or emergency care. No payment, deposit or counter rule may delay a verified time-critical inpatient dose (STAT and first doses, antimicrobials, insulin, anticoagulants, anticonvulsants); it is charged to the running bill. Medicines bought by families are received by pharmacy (identified, expiry-checked, relabelled to the patient, flagged \"patient-supplied\"); unverified outside medicines cannot be scanned for administration"
    invariant_clauses:
      - {id: a, text: "Bill clearance, deposits and pre-authorisation never block discharge or emergency care."}
      - {id: b, text: "No payment, deposit or counter rule may delay a verified time-critical inpatient dose (STAT and first doses, antimicrobials, insulin, anticoagulants, anticonvulsants);"}
      - {id: c, text: "it is charged to the running bill."}
      - {id: d, text: "Medicines bought by families are received by pharmacy (identified, expiry-checked, relabelled to the patient, flagged \"patient-supplied\");"}
      - {id: e, text: "unverified outside medicines cannot be scanned for administration"}
    enforced_in: "RCM ↔ ADT/MAR boundary"
    modules: [rcm, adt, orders, medications, empi, ed]
    features: [OPS-FLW-01, RCM-ACC-01, RCM-CHG-01, RCM-CSH-01, RCM-INS-01, ACC-ADT-01, ACC-REG-01, CLN-ED-01, MED-MAR-01, MED-BCM-01, MED-DSP-01, MED-KRI-01]
    sac: []
    causes:
      - A clinical command that waits on an RCM state (deposit, balance, pre-approval)
      - A pay-first counter checkpoint placed in front of dispensing a time-critical dose
      - ED registration or emergency orders gated by a deposit rule
      - A family-bought medicine taken to the bedside without pharmacy receipt
    effects: Delayed emergency care or time-critical doses; patients held for payment; an unidentified or expired medicine given
    initial_risk:
      severity: catastrophic
      likelihood: probable
      level: very-high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: a delayed STAT antimicrobial,
        anticonvulsant or anticoagulant, or delayed emergency care, can kill. Likelihood: deposits,
        counter payments and family-bought medicines are routine in the target private hospitals
        (SI-12 text; §9.21 [L]); judged before the controls below.
    controls:
      - id: CTRL-0012-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-12 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). It is vendor-locked in the
          configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-12-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-12"
      - id: CTRL-0012-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Cross-boundary property-based tests across RCM, ADT, orders and MAR (short runs in the fast
          tier; nightly 10⁶ sequences plus at least 10⁴ per real channel adapter, zero violations);
          the nightly revenue and SI-12 scenario suite and the SI-12 extensions of the closed-loop
          medication suite.
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #3, #9", "§9.20 acceptance 4", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-12-*"
          - "ScenarioSuite:revenue-si-12"
          - "ScenarioSuite:closed-loop-medication"
      - id: CTRL-0012-3
        type: design
        risk_control_option: design
        covers: [a, b]
        description: >-
          rcm is a downstream conformist satellite: no kernel, ADT or order command calls it
          synchronously, and no RCM state can block an ADT, order, discharge or MAR command; during
          an RCM outage clinical work continues and charge events wait in the outbox.
        sources: ["§2.1 SI-12", "§5.2 (dependency rules)", "§9.20 acceptance 4", "ADR-003"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "ArchTest:no-synchronous-call-from-kernel-adt-or-orders-to-rcm"
          - "PropertyTest:SI-12-no-rcm-state-blocks-a-clinical-command"
          - "ChaosTest:rcm-outage-clinical-work-continues"
      - id: CTRL-0012-4
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          Discharge clearance runs in parallel and never blocks the clinical discharge order; no
          deposit or payment rule blocks ED registration, an emergency order or emergency care;
          pre-authorisation never blocks discharge or emergency care.
        sources: ["§2.1 SI-12", "§8.4 (encounter)", "§9.12 acceptance", "§9.14", "§9.21 (deposits)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:discharge-order-succeeds-with-unpaid-balance"
          - "PropertyTest:SI-12-ed-registration-and-emergency-orders-never-blocked"
          - "PropertyTest:SI-12-pre-authorisation-never-blocks-discharge-or-emergency-care"
      - id: CTRL-0012-5
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          No payment, deposit or counter rule, including a pay-first checkpoint, can delay the
          dispensing or administration of a verified time-critical inpatient dose: STAT and first
          doses, antimicrobials, insulin, anticoagulants and anticonvulsants. Which formulary items
          belong to these classes is governed formulary content [HUMAN]; synthetic samples are marked
          NOT FOR CLINICAL USE. The safety dashboard counts time-critical doses delayed by payment
          (target 0).
        sources: ["§2.1 SI-12", "§9.10 (time-critical doses)", "§9.10 acceptance 4", "§9.29 (safety dashboard)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-12-payment-hold-never-delays-a-time-critical-dose"
          - "ScenarioSuite:revenue-si-12"
      - id: CTRL-0012-6
        type: design
        risk_control_option: design
        covers: [c]
        description: >-
          A time-critical dose given under SI-12 is charged to the running bill through the charge
          router (ChargeGenerated through the outbox), and posts after an RCM outage.
        sources: ["§2.1 SI-12", "§5.2 (rcm)", "§9.20"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "IntegrationTest:time-critical-dose-charged-to-running-bill"
      - id: CTRL-0012-7
        type: design
        risk_control_option: design
        covers: [d]
        description: >-
          Patient-supplied medicines follow one lifecycle: received by pharmacy, identified against
          the brand master, expiry-checked, relabelled to the patient, flagged "patient-supplied",
          and only then administrable.
        sources: ["§2.1 SI-12", "§8.4 (patient-supplied medicine)", "§9.10 (patient-supplied medicines)", "A.19"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-12-patient-supplied-medicine-lifecycle"
      - id: CTRL-0012-8
        type: design
        risk_control_option: protective
        covers: [e]
        description: >-
          BCMA refuses to scan for administration any product that is not a pharmacy-received,
          identified and relabelled item or a stocked product (predicate patientSuppliedCleared); an
          override never waives this.
        sources: ["§2.1 SI-12", "§8.4 (medication administration)", "Appendix B.3", "§9.10 acceptance 5"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-12-unverified-outside-medicine-cannot-be-scanned"
          - "AcceptanceTest:unverified-outside-medicine-cannot-be-scanned"
      - id: CTRL-0012-9
        type: labelling
        risk_control_option: information
        covers: [d]
        description: >-
          The patient-supplied relabel carries the two identifiers (SI-01) and a visible
          "patient-supplied" flag.
        sources: ["§2.1 SI-12", "§9.10 (patient-supplied medicines)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "GoldenImage:patient-supplied-relabel-*"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: rcm-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0013
    title: A high-alert medicine error is given without a second person catching it
    description: >-
      A high-alert medication is administered without a documented independent double check, so an
      error in drug, dose, rate or patient is not intercepted.
    seeded_hazard: H2
    invariants: [SI-13]
    invariant_text: "High-alert medications require a documented independent double check"
    invariant_clauses:
      - {id: a, text: "High-alert medications require a documented independent double check"}
    enforced_in: "MAR; formulary"
    modules: [medications]
    features: [MED-MAR-01, MED-FRM-01, MED-BCM-01, MED-INF-01, MED-PHV-01, PLT-UX-04]
    sac: [SAC-22]
    causes:
      - High-alert flag missing from the formulary item
      - The second check done by the same person, or recorded as a click without a second person
      - The double check skipped on an override, offline or mobile path
    effects: High-alert medicine error reaches the patient
    initial_risk:
      severity: catastrophic
      likelihood: occasional
      level: very-high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: errors with high-alert medicines
        can kill. Likelihood: judged before the controls below; no measured local rate exists yet.
    controls:
      - id: CTRL-0013-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-13 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). It is vendor-locked in the
          configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-13-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-13"
      - id: CTRL-0013-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the medication-administration state machine (short runs in the fast
          tier; nightly 10⁶ sequences plus at least 10⁴ per real channel adapter, zero violations);
          the nightly closed-loop medication and ISMP scenario suites (insulin and heparin protocols).
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #2, #3", "§9.10 acceptance 1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-13-*"
          - "ScenarioSuite:closed-loop-medication"
          - "ScenarioSuite:ismp"
      - id: CTRL-0013-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          The formulary high-alert flag drives the MAR guard highAlertCheckSatisfied: a high-alert
          administration cannot be documented without a recorded double check by a second, different
          authenticated person (badge and PIN), on every channel including mobile, offline and
          override paths. The high-alert list is governed content [HUMAN]; synthetic samples are
          marked NOT FOR CLINICAL USE.
        sources: ["§2.1 SI-13", "§8.4 (medication administration)", "Appendix B.3", "§3.4 item 3", "SAC-22"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-13-high-alert-administration-needs-documented-independent-double-check"
          - "AcceptanceTest:SAC-22"
      - id: CTRL-0013-4
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          The second person records their own check; the system never marks a double check complete
          from the actions of one person, and the record keeps both identities and times.
        sources: ["§2.1 SI-13", "§13.1 IA-7"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-13-double-check-needs-two-different-people"
      - id: CTRL-0013-5
        type: process
        risk_control_option: information
        covers: [a]
        description: >-
          Double-check completion is a safety-dashboard KPI (JCI IPSG.3 evidence).
        sources: ["§9.29 (safety dashboard, JCI traceability)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "IntegrationTest:double-check-completion-kpi"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: medications-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0014
    title: Decision support fails the clinician, because alert fatigue hides a real warning or an ungoverned hard stop delays care
    description: >-
      Hard stops come from rules nobody governs, interruptive rules have no owner, evidence, measured
      PPV or review date, the validated baseline is not interruptive at go-live, new rules interrupt
      before being measured, or core rules are retired because clinicians override them.
    seeded_hazard: H4
    invariants: [SI-14]
    invariant_text: "Hard stops come only from a governed list. Every interruptive rule has an owner, evidence, a measured PPV and a review-by date. The vendor-validated go-live baseline (Tier A/B) is interruptive from day 0. New or locally modified rules run silent first. Tier A/B rules are never retired on override rate alone"
    invariant_clauses:
      - {id: a, text: "Hard stops come only from a governed list."}
      - {id: b, text: "Every interruptive rule has an owner, evidence, a measured PPV and a review-by date."}
      - {id: c, text: "The vendor-validated go-live baseline (Tier A/B) is interruptive from day 0."}
      - {id: d, text: "New or locally modified rules run silent first."}
      - {id: e, text: "Tier A/B rules are never retired on override rate alone"}
    enforced_in: "CDS registry"
    modules: [cds, reg-screening, content]
    features: [CLN-CDS-01, CLN-CDS-02, CLN-CDS-03, PLT-CORE-06, PLT-CFG-01, IMP-FND-01]
    sac: [SAC-14, SAC-15, SAC-16]
    causes:
      - A rule promoted to a hard stop outside the governed list
      - Interruptive rules without owner, evidence, PPV or review date accumulate
      - The baseline running silent at go-live, so serious errors are not caught on day 0
      - A new or modified rule interrupting before its firing rate and PPV are known
      - A Tier A/B rule retired because it is often overridden
    effects: Missed warnings or unnecessary interruptions that delay care
    initial_risk:
      severity: major
      likelihood: occasional
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: a missed interaction or dose
        warning can cause permanent harm, and over-alerting is as unsafe as a missed alert (§18,
        R15 §11 #10). Likelihood: judged before the controls below.
    controls:
      - id: CTRL-0014-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-14 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). It is vendor-locked in the
          configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-14-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-14"
      - id: CTRL-0014-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the CDS rule lifecycle (short runs in the fast tier; nightly 10⁶
          sequences plus at least 10⁴ per real channel adapter, zero violations); the nightly CPOE
          error-category harness.
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #1", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-14-*"
          - "ScenarioSuite:cpoe-error-category-harness"
      - id: CTRL-0014-3
        type: design
        risk_control_option: protective
        covers: [a]
        description: >-
          Tier A hard stops come only from the governed list in the CDS registry (budget at most 20
          rules); the rule runtime refuses to raise a hard stop for a rule not on the list. The list
          is versioned governed content [HUMAN].
        sources: ["§2.1 SI-14", "§9.6 (the minimal interruptive set)", "§14.3", "SAC-14"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-14-hard-stop-only-from-governed-list"
          - "AcceptanceTest:SAC-14"
      - id: CTRL-0014-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          The CDS registry gate enforces all four requirements of SI-14, "Every interruptive rule has
          an owner, evidence, a measured PPV and a review-by date.": a rule that lacks any one of the
          four cannot be interruptive. The registry holds them for every rule, with firing,
          acceptance and override rates and override reasons recorded per rule, and an overdue
          review-by date raises an owned task. Until the CSO answers DN-014, the gate takes the
          stricter interim reading: a rule without a measured PPV is not interruptive, and the
          vendor's validation of the go-live baseline does not count as one. A baseline rule (Tier
          A/B) with no measured PPV yet becomes interruptive only under an explicit exception for
          that rule that a human has approved, recorded only from a human sign-off record (§3.5)
          [HUMAN]; the agent never records one, and the gate grants none by itself.
        sources: ["§2.1 SI-14", "§9.6 (the CDS registry)", "§14.3", "§3.5", "SAC-16"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "UnitTest:cds-registry-requires-owner-evidence-ppv-review-date"
          - "PropertyTest:SI-14-rule-without-measured-ppv-never-interruptive"
          - "PropertyTest:SI-14-baseline-exception-only-from-sign-off-record"
          - "AcceptanceTest:SAC-16"
        notes: >-
          Interim reading until the CSO rules on DN-014 (docs/program/DECISIONS-NEEDED.md). Only
          its strict reading of "a measured PPV" is recorded as a tightening [P] (§3.4 item 1): the
          vendor's validation of the baseline does not count as one, and a rule without one is not
          interruptive. The exception path is not part of the tightening: a baseline rule that
          interrupts from day 0 under a human-approved exception is DN-014's option 1, a reading of
          clause b against clause c that only the CSO can choose; until the CSO decides, no
          exception exists, and CTRL-0014-5 blocks the go-live bundle. Neither part of clause b is
          dropped to make room for clause c.
      - id: CTRL-0014-5
        type: design
        risk_control_option: design
        covers: [c]
        description: >-
          The vendor-validated go-live baseline (Tier A/B) ships interruptive from day 0 in the
          go-live bundle, with no silent period. Each baseline rule passes the registry gate of
          CTRL-0014-4 like every interruptive rule: until local telemetry measures its PPV, it needs
          the human-approved exception (DN-014). Promotion of a go-live bundle is blocked while any
          baseline rule has neither a measured PPV nor that exception, so neither clause b nor
          clause c is given up to let the other pass; the conflict goes to the CSO [HUMAN].
        sources: ["§2.1 SI-14", "§9.6 (rollout)", "§14.3", "§19.4 (validated before promotion)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:vendor-baseline-interruptive-from-day-0"
          - "PromotionGate:go-live-bundle-blocked-while-a-baseline-rule-has-neither-ppv-nor-exception"
        notes: >-
          Tightening [P] (§3.4 item 1): the promotion block is this build's proposal; §19.4 validates
          content bundles before promotion but names no such rule. It keeps clauses b and c both in
          force until the CSO rules on DN-014; the CSO confirms or changes it [HUMAN].
      - id: CTRL-0014-6
        type: design
        risk_control_option: design
        covers: [d]
        description: >-
          New or locally modified rules start in silent mode for 2 to 4 weeks, followed by replay
          against up to 90 days of orders where electronic orders exist; the silent run and the
          replay measure firing rate, PPV and overlap (§18.11). Only then can the rule become
          interruptive: promotion is a governed change and passes the registry gate of CTRL-0014-4
          with the PPV measured there.
        sources: ["§2.1 SI-14", "§9.6 (rollout)", "§18.11 (CDS rule)", "§19.4 (CDS rules)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-14-new-or-modified-rule-starts-silent"
          - "PropertyTest:SI-14-promotion-to-interruptive-needs-ppv-from-silent-run-or-replay"
      - id: CTRL-0014-7
        type: design
        risk_control_option: design
        covers: [e]
        description: >-
          Rules overridden more than 90% of the time are reviewed and never auto-retired; Tier A/B
          rules are exempt from retirement on override rate, and retiring one needs a governed
          decision with evidence beyond its override rate.
        sources: ["§2.1 SI-14", "§9.6 (rollout)", "§14.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "UnitTest:tier-a-b-never-retired-on-override-rate-alone"
      - id: CTRL-0014-8
        type: test
        risk_control_option: protective
        covers: [a, b]
        description: >-
          The CPOE error-category harness (eight Leapfrog-style categories, unofficial) runs after
          every KB or CDS change, with the excessive-alert suppression list as versioned content. Its
          threshold applies only with the licensed KB and CSO-approved scenarios [HUMAN]; mock-KB runs
          are recorded as "mock-KB run, not clinical evidence".
        sources: ["§18.5 #1", "§14.3", "SAC-14", "SAC-15"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "ScenarioSuite:cpoe-error-category-harness"
          - "AcceptanceTest:SAC-15"
      - id: CTRL-0014-9
        type: process
        risk_control_option: information
        covers: [b]
        description: >-
          Alert-burden budgets are measured (Tier B at most 8 interruptive alerts per 100 medication
          orders at go-live and at most 5 by month 12) with quarterly alert-burden reports.
        sources: ["§9.6", "§14.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "IntegrationTest:alert-burden-report"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: cds-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0015
    title: An unsafe clinical action is taken while disconnected, or clinical state is lost or overwritten when devices resync
    description: >-
      While a device, edge agent or site has lost the on-site cell, prescribing runs without full
      CDS, beds or theatres are double-allocated, identifiers are invented, controlled drugs move
      untracked or identities are merged; or offline commands are accepted without server
      revalidation or merged last-writer-wins.
    seeded_hazard: [H2, H6]
    invariants: [SI-15]
    invariant_text: "Offline: no new prescribing without full CDS, no bed or OT allocation, no identifiers outside pre-allocated blocks, no controlled-drug stock movement, no identity merges. Offline commands are revalidated by the server. No last-writer-wins or CRDT merges on clinical state. **Losing the internet does not make an on-site cell \"offline\":** this rule governs losing the on-site cell itself, edge-agent mode and mobile offline mode"
    invariant_clauses:
      - {id: a, text: "Offline: no new prescribing without full CDS,"}
      - {id: b, text: "no bed or OT allocation,"}
      - {id: c, text: "no identifiers outside pre-allocated blocks,"}
      - {id: d, text: "no controlled-drug stock movement,"}
      - {id: e, text: "no identity merges."}
      - {id: f, text: "Offline commands are revalidated by the server."}
      - {id: g, text: "No last-writer-wins or CRDT merges on clinical state."}
      - {id: h, text: "**Losing the internet does not make an on-site cell \"offline\":** this rule governs losing the on-site cell itself, edge-agent mode and mobile offline mode"}
    enforced_in: "Offline matrix; command handler"
    modules: [platform-site, orders, medications, adt, empi, platform-journal]
    features: [PLT-UX-04, MED-BCM-01, TRU-BCP-01, TRU-BCP-02, TRU-BCP-03, PLT-EDGE-01, PLT-SITE-01, CLN-ORD-02, CLN-CDS-02, ACC-ADT-02, SPC-OT-01, MED-CS-01, ACC-ID-01, ACC-ID-03, PLT-CORE-03]
    sac: [SAC-06, SAC-47]
    causes:
      - A mobile device or edge agent accepting commands that need the cell (prescribing, allocation, merges, controlled drugs)
      - Identifiers generated locally outside a pre-allocated block, colliding later
      - Offline commands applied on reconnect without revalidation, or merged last-writer-wins
      - A hospital treating an internet cut as "offline" and dropping clinical controls
    effects: Unchecked prescribing, double allocation, duplicate identities, untracked controlled drugs, wrong merges or lost clinical facts
    initial_risk:
      severity: major
      likelihood: occasional
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Follows the Appendix B.2 example for
        offline administration (major, occasional, high). Losing the on-site cell is rare; mobile
        offline is not; judged before the controls below.
    controls:
      - id: CTRL-0015-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-15 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). It is vendor-locked in the
          configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-15-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-15"
      - id: CTRL-0015-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests with offline-BCMA conflict replays, out-of-order and duplicate events
          (short runs in the fast tier; nightly 10⁶ sequences plus at least 10⁴ per real channel
          adapter including mobile sync, zero violations); the nightly downtime suite and the offline
          parts of the closed-loop medication suite.
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #3, #7", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-15-*"
          - "ScenarioSuite:downtime"
          - "ScenarioSuite:closed-loop-medication"
      - id: CTRL-0015-3
        type: design
        risk_control_option: design
        covers: [h]
        description: >-
          The offline and downtime safety matrix (ADR-012) is data: it lists, for each offline mode
          (on-site cell lost, edge-agent mode, mobile offline), the commands allowed. Every command
          handler consults the current mode. Internet or WAN loss alone never changes a hospital
          cell's mode, so it has no clinical effect.
        sources: ["§2.1 SI-15", "ADR-012", "§16.3 (L1, never offline)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "ChaosTest:wan-cut-hospital-cell-has-no-clinical-effect"
          - "ChaosTest:cell-loss-applies-offline-matrix"
          - "ConflictSuite:offline-matrix-s9-k"
      - id: CTRL-0015-4
        type: design
        risk_control_option: protective
        covers: [a]
        description: >-
          New prescribing is refused in any offline mode that lacks full CDS.
        sources: ["§2.1 SI-15", "§15", "§16.3 (never offline)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-15-no-new-prescribing-without-full-cds-offline"
      - id: CTRL-0015-5
        type: design
        risk_control_option: protective
        covers: [b]
        description: >-
          Bed and OT-slot allocation are refused offline (the bed machine has no reserved or assigned
          transition offline).
        sources: ["§2.1 SI-15", "§8.4 (encounter, bed)", "§9.15 (no OT allocation offline)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-15-no-bed-or-ot-allocation-offline"
      - id: CTRL-0015-6
        type: design
        risk_control_option: protective
        covers: [c]
        description: >-
          Offline, MRNs, encounter and accession numbers come only from pre-allocated, site-prefixed
          downtime blocks; offline registrations go to a reconciliation queue; nothing generates an
          identifier outside a block.
        sources: ["§2.1 SI-15", "§5.3 (downtime numbers)", "§15", "TRU-BCP-02", "SAC-06"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-15-identifiers-only-from-pre-allocated-blocks"
          - "AcceptanceTest:SAC-06"
      - id: CTRL-0015-7
        type: design
        risk_control_option: protective
        covers: [d]
        description: >-
          Controlled-drug stock movement is refused offline.
        sources: ["§2.1 SI-15", "§9.10 (controlled drugs)", "§15"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-15-no-controlled-drug-stock-movement-offline"
      - id: CTRL-0015-8
        type: design
        risk_control_option: protective
        covers: [e]
        description: >-
          Identity merges are refused offline.
        sources: ["§2.1 SI-15", "§8.4 (identity: never offline)", "§9.1 (rules)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-15-no-identity-merges-offline"
      - id: CTRL-0015-9
        type: design
        risk_control_option: design
        covers: [f]
        description: >-
          Every offline command syncs as a command and is revalidated by the server on reconnect.
          Offline administration is allowed only against orders verified before the outage; an
          administration that happened is recorded as a fact with its real clinical time, and if the
          order was discontinued or changed meanwhile it is flagged to the prescriber and pharmacist
          as an owned task, never dropped or overwritten.
        sources: ["§2.1 SI-15", "§9.10 (mobile offline BCMA)", "§9.10 acceptance 1", "§15", "Appendix B.2 example"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-15-offline-commands-revalidated-by-server"
          - "PropertyTest:SI-15-offline-administration-only-against-orders-verified-before-outage"
          - "ConflictSuite:offline-bcma-replays (S9-K)"
      - id: CTRL-0015-10
        type: design
        risk_control_option: design
        covers: [g]
        description: >-
          Clinical facts are append-only and state transitions sync as commands; no last-writer-wins
          or CRDT merge applies to clinical state; CRDT-style merging is allowed only for draft note
          text and UI preferences.
        sources: ["§2.1 SI-15", "§2.3 (never merge clinical state with LWW or CRDTs)", "§15"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-15-no-last-writer-wins-on-clinical-state"
          - "ArchTest:no-crdt-or-lww-merge-on-clinical-aggregates"
      - id: CTRL-0015-11
        type: training
        risk_control_option: information
        covers: [h, c]
        description: >-
          Read-only continuity snapshots, downtime registration and printed packets support work while
          the cell is lost; Code-Dark drills twice a year per unit and planned WAN-loss drills before
          announced shutdowns rehearse them.
        sources: ["§16.3", "§16.5", "SAC-47", "TRU-BCP-01"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "DrillReport:code-dark [HUMAN run]"
          - "AcceptanceTest:SAC-47"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: platform-site-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0016
    title: A clinician acts on the wrong patient's chart, or misses safety-critical patient facts on a screen or print
    description: >-
      A clinical screen, mobile view or print lacks the banner or one of its elements, a window mixes
      two patients, or a clinician signs for the wrong patient just after switching context.
    seeded_hazard: H1
    invariants: [SI-16]
    invariant_text: "The banner (photo, two identifiers, allergies with \"NKA\" distinct from \"not assessed\", code status, isolation, dated weight, trilingual name display) appears on every clinical screen, mobile view and print. One patient context per window. Identity is re-verified at signing if the context changed within the last 60 s"
    invariant_clauses:
      - {id: a, text: "The banner (photo, two identifiers,"}
      - {id: b, text: "allergies with \"NKA\" distinct from \"not assessed\","}
      - {id: c, text: "code status, isolation, dated weight, trilingual name display)"}
      - {id: d, text: "appears on every clinical screen, mobile view and print."}
      - {id: e, text: "One patient context per window."}
      - {id: f, text: "Identity is re-verified at signing if the context changed within the last 60 s"}
    enforced_in: "Design-system shell"
    modules: [record, empi, platform-docs]
    features: [CLN-CHT-01, CLN-CHT-02, CLN-ACP-01, CLN-IPC-01, ACC-ID-03, PLT-UX-01, PLT-UX-02, PLT-UX-03, PLT-UX-04, KRI-LOC-01, INT-DOC-01]
    sac: [SAC-02, SAC-05, SAC-11, SAC-51]
    causes:
      - A screen or print built without the banner component, or with fields missing
      - '"No known allergies" and "not assessed" shown the same way'
      - Two patients open in one window
      - Signing seconds after switching patient, on the wrong record
      - Similar names in different scripts not flagged
    effects: Orders, notes or medicines applied to the wrong patient; an allergy, code status or isolation need missed
    initial_risk:
      severity: catastrophic
      likelihood: occasional
      level: very-high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: a wrong-chart order or a missed
        allergy can kill. Likelihood: judged before the controls below; no measured local rate exists
        yet.
    controls:
      - id: CTRL-0016-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-16 is enforced below the API for every channel: the banner data, the patient context and
          the re-verification rule are server-side, and the design-system shell only renders them;
          the rule is vendor-locked in the configuration chain: a tenant may tighten it and can never
          loosen it (including the 60-second window).
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-16-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-16"
      - id: CTRL-0016-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the order-sign and document-sign commands with context changes
          (short runs in the fast tier; nightly 10⁶ sequences plus at least 10⁴ per real channel
          adapter, zero violations); the nightly identity scenario suite (similar-name alerts,
          cross-script duplicates).
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #6", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-16-*"
          - "ScenarioSuite:identity"
      - id: CTRL-0016-3
        type: design
        risk_control_option: design
        covers: [a, c]
        description: >-
          The banner is one design-system component, never a per-screen implementation, with fixed
          fields: photo, two identifiers, allergies, code status, isolation, dated weight and the
          trilingual name, plus sensitivity indicators where the user is entitled to see them.
        sources: ["§2.1 SI-16", "§9.4 (the banner)", "§14.2", "SAC-02", "SAC-11"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "UnitTest:banner-renders-every-field"
          - "E2E:banner-trilingual-rtl (en, ckb, ar; WP-0.7)"
          - "AcceptanceTest:SAC-02"
        notes: >-
          Tightening [P] (§3.4 item 1), proposed in WP-0.7 (DN-029, DN-032): the banner shows the
          Kurdish, Arabic and Latin name forms and flags each missing one; its error state (patient
          id, MRN or every name form missing or invalid) disables clinical actions, and a missing or
          invalid date of birth disables signing. §2.1 SI-16 requires "trilingual name display" and
          §11.2 stores the three forms, but neither says what a missing form shows or whether
          missing identity data blocks signing. They add to clauses a and c and replace no clause;
          the CSO confirms or removes them [HUMAN]. Gap: WP-0.7 builds no sensitivity indicators
          (WP-0.4) and no mobile or print banner (KA-026, KA-033).
      - id: CTRL-0016-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          Allergy status distinguishes "NKA" (assessed, no known allergies) from "not assessed" in the
          data model and on the banner, everywhere.
        sources: ["§2.1 SI-16", "§9.4 (the banner)", "CLN-CHT-02", "SAC-51"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "UnitTest:allergy-status-nka-distinct-from-not-assessed"
          - "AcceptanceTest:SAC-51"
      - id: CTRL-0016-5
        type: test
        risk_control_option: protective
        covers: [d]
        description: >-
          A fitness function fails the build when a clinical route, mobile view or print template lacks
          the banner.
        sources: ["§2.1 SI-16", "§6.5 (the banner)", "§6.8 item 6", "§9.4 acceptance"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "ArchTest:banner-present-on-every-clinical-route"
          - "E2E:banner-on-every-mobile-clinical-view"
          - "TemplateLint:banner-on-every-clinical-print"
        notes: >-
          Tightening [P] (§3.4 item 1): the fitness function's reach beyond clinical routes, and the
          template linter for print templates, are this build's proposals. §6.8 item 6 makes the
          banner a fitness function on clinical routes only. §2.1 SI-16 and §9.4 require the banner on
          every mobile view and print, and the §9.4 acceptance asks for a banner test that passes on
          every clinical route and print, but they name no linter for print templates (the plan's
          only template linter checks message bodies, §9.30). It adds build-time checks and replaces
          no clause; the CSO confirms or removes it [HUMAN] (docs/safety/README.md, "Tightenings").
      - id: CTRL-0016-6
        type: design
        risk_control_option: design
        covers: [e]
        description: >-
          Each window holds exactly one patient context; opening another patient replaces it after
          confirmation and never mixes two patients in one window.
        sources: ["§2.1 SI-16", "§6.5", "§21 WP-0.7 (patient-context management)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "E2E:one-patient-context-per-window"
        notes: >-
          Tightening [P] (§3.4 item 1): the confirmation before another patient replaces the context
          is this build's proposal. §2.1 SI-16, §6.5, §7 item 20 and §21 WP-0.7 require one patient
          context per window and patient-context management, but name no confirmation step. It adds
          a step and replaces no clause; the CSO confirms or removes it [HUMAN]
          (docs/safety/README.md, "Tightenings").
          Further tightenings [P] proposed in WP-0.7 (DN-028, DN-032): a change of user clears the
          patient context of every window of the workstation session; the context, never a URL,
          selects whose data a clinical route shows; a device capture whose result arrives after a
          context change is discarded, and a barcode read goes only to the focused window; a switch
          cannot be confirmed while the requested patient's identity data is invalid. They add to
          clause e and replace no clause; the CSO confirms or removes them [HUMAN].
      - id: CTRL-0016-7
        type: design
        risk_control_option: protective
        covers: [f]
        description: >-
          Sign commands carry the time of the last patient-context change; the server refuses to sign
          without identity re-verification if the context changed within the last 60 seconds.
        sources: ["§2.1 SI-16", "§8.4 (order: sign)", "§9.4 acceptance"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-16-re-verification-at-signing-after-recent-context-change"
          - "E2E:sign-after-context-change-forces-re-verification"
        notes: >-
          Tightening [P] (§3.4 item 1): "within the last 60 s" is read inclusively (exactly 60.000 s
          still requires re-verification) on a monotonic clock, and an unknown change time, an
          unreadable clock or a negative elapsed time counts as within the window; a re-verification
          counts only if the user who authenticates for the signature confirmed it; after a "Not
          this patient" answer every sign step in the window requires re-verification until the
          context changes. §2.1 SI-16, §8.4 (order: sign, "<60 s ago") and §9.4 acceptance ("within
          60 s") fix no bound, say nothing of an unreadable clock and do not say who re-verifies.
          These add to clause f and replace no clause; the CSO confirms or removes them [HUMAN]
          (DN-026, DN-027; docs/safety/README.md, "Tightenings").
      - id: CTRL-0016-8
        type: design
        risk_control_option: protective
        covers: [a]
        description: >-
          A photo is captured at registration and shown on the banner, MAR and order entry;
          similar-name warnings appear at registration and search, distinct across scripts, and
          retract-and-reorder is monitored.
        sources: ["§9.1 (photo, search before create)", "SAC-02", "SAC-05"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:SAC-02"
          - "AcceptanceTest:SAC-05"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: record-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0017
    title: A result that arrives around or after discharge is never seen or acted on
    description: >-
      Results still pending when a patient leaves, or results arriving for a discharged patient, land
      in no owned queue, so nobody acts on them.
    seeded_hazard: H3
    invariants: [SI-17]
    invariant_text: "Results pending at discharge, and results for discharged patients, go to owned queues"
    invariant_clauses:
      - {id: a, text: "Results pending at discharge,"}
      - {id: b, text: "and results for discharged patients, go to owned queues"}
    enforced_in: "Results routing"
    modules: [results, adt, platform-tasks, record]
    features: [CLN-RES-01, DX-ORD-01, CLN-DOC-03, ACC-ADT-01, PLT-CORE-07]
    sac: [SAC-30, SAC-31]
    causes:
      - Results routed to the inpatient team's inbox after the encounter closes
      - Pending results not listed with an owner at discharge
      - The responsible clinician absent with no surrogate
    effects: A significant result for a discharged patient is never acted on
    initial_risk:
      severity: major
      likelihood: occasional
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: an unacted result after discharge
        can cause permanent harm. Likelihood: judged before the controls below.
    controls:
      - id: CTRL-0017-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-17 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). It is vendor-locked in the
          configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-17-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-17"
      - id: CTRL-0017-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the encounter and result state machines across discharge (short
          runs in the fast tier; nightly 10⁶ sequences plus at least 10⁴ per real channel adapter,
          zero violations); the nightly results-closure suite (a discharged patient's result).
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #5", "§19.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-17-*"
          - "ScenarioSuite:results-closure"
      - id: CTRL-0017-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          At discharge every pending result is routed to an explicit owned queue with a responsible
          clinician and an SLA, and the discharge summary lists every pending result with its owner.
        sources: ["§2.1 SI-17", "§8.4 (encounter: discharge)", "§9.18 (results inbox, acceptance)", "SAC-30"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-17-pending-results-at-discharge-go-to-owned-queue"
          - "AcceptanceTest:discharge-summary-lists-every-pending-result-with-owner"
          - "AcceptanceTest:SAC-30"
      - id: CTRL-0017-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          A result arriving for a discharged patient always lands in an owned queue and raises a task,
          never only in the inbox of a closed encounter.
        sources: ["§2.1 SI-17", "§9.18 acceptance"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-17-result-for-discharged-patient-goes-to-owned-queue"
      - id: CTRL-0017-5
        type: design
        risk_control_option: protective
        covers: [a, b]
        description: >-
          These queues have surrogate coverage for absence, are orphan-alarmed like every task (SI-03),
          report unacknowledged abnormal results older than 7 days, and amended results notify and are
          flagged.
        sources: ["§9.18 (results inbox)", "SAC-30", "SAC-31"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:SAC-31"
          - "IntegrationTest:unacknowledged-abnormal-results-over-7-days-report"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: results-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0018
    title: A regulated (Tier 2) function runs for a tenant without clearance and current written evidence, so patients rely on an unapproved function
    description: >-
      A Tier 2 function (for example the Dose Engine, early-warning scores, transfusion verification,
      the screening presenter or LIS autoverification) is switched on where the Regulatory Boundary
      Register does not say "cleared" or "not required", without a stored, current written local
      opinion, or by a configuration toggle.
    seeded_hazard: null
    seeded_hazard_note: >-
      The §2.1 table maps SI-18 to no seeded hazard ("—"), so this entry keeps seeded_hazard null
      rather than reinterpret the table. The patient harms of an uncleared activation are those of the
      function itself: H2 (reg-dose, reg-screening), H3 (reg-lis-rules), H4 (reg-ews) and H8
      (reg-transfusion), listed in related_seeded_hazards as a proposal. Whether to map SI-18 to these
      or to add a new seeded hazard is a CSO triage question [HUMAN].
    related_seeded_hazards: [H2, H3, H4, H8]
    invariants: [SI-18]
    invariant_text: "A Tier 2 function activates for a tenant only where the Regulatory Boundary Register says \"cleared\" or \"not required\", backed by a stored written local opinion (scope, intended purpose, version, jurisdiction; expires after 24 months or on any change). Configuration toggles cannot override it"
    invariant_clauses:
      - {id: a, text: "A Tier 2 function activates for a tenant only where the Regulatory Boundary Register says \"cleared\" or \"not required\","}
      - {id: b, text: "backed by a stored written local opinion (scope, intended purpose, version, jurisdiction;"}
      - {id: c, text: "expires after 24 months or on any change)."}
      - {id: d, text: "Configuration toggles cannot override it"}
    enforced_in: "Boundary Register service"
    modules: [safety-registry, platform-config]
    features: [TRU-REG-01, TRU-REG-02, PLT-CFG-01, MED-DOSE-01, CLN-CDS-02, CLN-CDS-05, CLN-CDS-06, CLN-CDS-08, DX-BB-01, DX-LAB-03, DX-PAC-01, NUR-FLW-02]
    sac: [SAC-34, SAC-35]
    causes:
      - A flag or configuration value that enables a Tier 2 function without asking the Register
      - A Register entry marked cleared without a stored opinion, or with an opinion for another version, purpose or jurisdiction
      - An expired or withdrawn opinion that leaves the function running
    effects: Patients rely on a regulated function without lawful clearance or validated evidence; the fallback control set is not in force
    initial_risk:
      severity: catastrophic
      likelihood: remote
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: the worst Tier 2 function in scope
        (the Dose Engine) is IEC 62304 class C (§10.5). Likelihood: activation is a deliberate act, so
        an uncleared activation is judged remote before the controls below.
    controls:
      - id: CTRL-0018-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-18 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). Tier 2 activation is vendor-locked in
          the configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6 (Tier 2 activation is vendor-locked)", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-18-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-18"
      - id: CTRL-0018-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the Register entry lifecycle and on activation through every
          configuration layer (short runs in the fast tier; nightly 10⁶ sequences plus at least 10⁴
          sequences through each real channel adapter, zero violations); the nightly deterioration
          suite (PEWS and MEOWS only where the Register allows) and a boundary-register scenario
          suite (proposed; §18.5 names no suite dedicated to SI-18, and its #8 exercises only PEWS
          and MEOWS running where the Register allows).
        sources: ["§2.1 (preamble)", "§18.3", "§18.5 #8"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-18-*"
          - "ScenarioSuite:deterioration"
          - "ScenarioSuite:boundary-register (proposed)"
      - id: CTRL-0018-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          The flag service asks the Register before enabling any Tier 2 function, and enables it only
          where the entry for that tenant, function, version and jurisdiction has status "cleared" or
          "not-required"; for "not-assessed", "required" or "withdrawn" the fallback control set stays
          in force.
        sources: ["§2.1 SI-18", "§10.2 (entry, mechanics)", "ADR-016"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-18-activation-only-when-cleared-or-not-required"
      - id: CTRL-0018-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          A Register entry cannot reach "cleared" or "not-required" without a stored written local
          opinion (or the registration itself) that records scope, intended purpose, version and
          jurisdiction; the further K-05 evidence (safety case, the hospital's clinical-governance
          sign-off, independent-assessor concurrence where required, product-liability insurance) is
          recorded only from human sign-off records [HUMAN].
        sources: ["§2.1 SI-18", "§10.2 (evidence for activation, K-05)", "§3.5"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "UnitTest:register-entry-needs-stored-written-opinion"
          - "IntegrationTest:register-evidence-fields-only-from-sign-off-records"
      - id: CTRL-0018-5
        type: design
        risk_control_option: protective
        covers: [c]
        description: >-
          The opinion expires 24 months after its date or on any change (function version, intended
          purpose, scope or jurisdiction); expiry or withdrawal reverts the site to the fallback
          control set and raises tasks.
        sources: ["§2.1 SI-18", "§10.2 (mechanics)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-18-opinion-expires-after-24-months (simulated clock)"
          - "PropertyTest:SI-18-any-change-expires-the-opinion"
      - id: CTRL-0018-6
        type: design
        risk_control_option: design
        covers: [d]
        description: >-
          No configuration layer (vendor foundation, Kurdistan pack, tenant, legal entity, facility,
          department, unit, user) or feature flag can enable a Tier 2 function; the Register is the
          only activation switch, and activation is a C2 change.
        sources: ["§2.1 SI-18", "§6.6", "§10.2 (mechanics)", "§19.3 C2", "ADR-016"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-18-configuration-toggle-cannot-override-register"
          - "ArchTest:tier-2-activation-only-through-register"
      - id: CTRL-0018-7
        type: process
        risk_control_option: information
        covers: [a]
        description: >-
          The Register is seeded with every Tier 2 function and the sweep candidates (VTE prompts,
          Braden and Morse care-plan triggers, the critical-result escalation chain, NEWS2 frequency
          scheduling, the imaging viewer); opinions and status changes come from humans [HUMAN].
        sources: ["§10.2 (seed the Register)", "§21 WP-0.9"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "RegisterTest:seeded-with-every-tier-2-function-and-sweep-candidate"
      - id: CTRL-0018-8
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          NEWS2, PEWS and MEOWS run only where the Register allows, and observation frequency is driven
          by the score only if the Register entry covers it; until then the nurse sets frequency (the
          §10.3 D fallback).
        sources: ["§9.6 (NEWS2/PEWS/MEOWS)", "§10.3 D", "SAC-34", "SAC-35"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:SAC-34"
          - "AcceptanceTest:SAC-35"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: safety-registry-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0019
    title: A faulty rule or clinical behaviour keeps harming patients because it cannot be switched off, or a safety-relevant change goes live by default
    description: >-
      A CDS rule or clinical-behaviour flag has no kill switch, so a fault cannot be stopped without a
      deploy, or a safety-relevant change is on by default before it has been reviewed.
    seeded_hazard: H4
    invariants: [SI-19]
    invariant_text: "Every CDS rule and clinical-behaviour flag has a kill switch. Safety-relevant changes default to off"
    invariant_clauses:
      - {id: a, text: "Every CDS rule and clinical-behaviour flag has a kill switch."}
      - {id: b, text: "Safety-relevant changes default to off"}
    enforced_in: "Flag service"
    modules: [platform-config, cds, ai-gateway]
    features: [PLT-CFG-01, PLT-CORE-06, CLN-CDS-02, CLN-CDS-03, AI-GW-01]
    sac: []
    causes:
      - A rule or behaviour shipped without a registered kill switch
      - A kill switch that needs a deploy or a restart
      - A safety-relevant change shipped with its flag on
    effects: Harm continues while a fix is built and deployed; an unreviewed behaviour reaches patients
    initial_risk:
      severity: major
      likelihood: occasional
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: a faulty rule left running can
        cause permanent harm. Likelihood: judged before the controls below.
    controls:
      - id: CTRL-0019-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-19 is enforced in the domain layer, below the API, for every channel (UI, API, mobile,
          interfaces, migration loaders, plugins and AI agents). It is vendor-locked in the
          configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-19-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-19"
      - id: CTRL-0019-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on the flag and rule lifecycle (short runs in the fast tier; nightly
          10⁶ sequences plus at least 10⁴ sequences through each real channel adapter, zero
          violations) and a nightly kill-switch scenario suite (proposed; §18.5 names none for
          SI-19).
        sources: ["§2.1 (preamble)", "§18.1", "§18.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-19-*"
          - "ScenarioSuite:kill-switch (proposed)"
      - id: CTRL-0019-3
        type: design
        risk_control_option: protective
        covers: [a]
        description: >-
          The flag service registers every CDS rule and clinical-behaviour flag with a kill switch
          that works per tenant and site without a deploy; registering one without a kill switch is
          rejected; flag changes are audited.
        sources: ["§2.1 SI-19", "§6.6 (flags)", "§9.6 (CDS registry, acceptance)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-19-every-rule-and-flag-has-a-kill-switch"
          - "AcceptanceTest:kill-switch-works-without-deploy"
      - id: CTRL-0019-4
        type: test
        risk_control_option: protective
        covers: [a]
        description: >-
          A build check scans flag and rule declarations in code and content and fails when one has no
          registered kill switch.
        sources: ["§2.1 SI-19", "§6.6"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "StaticAnalysis:every-flag-and-rule-has-a-kill-switch"
      - id: CTRL-0019-5
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          A safety-relevant change ships behind a flag whose default is off (change class C1); turning
          it on is a governed change with CSO review [HUMAN] and green scenario suites.
        sources: ["§2.1 SI-19", "§6.6 (flags)", "§19.3 C1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-19-safety-relevant-flags-default-off"
      - id: CTRL-0019-6
        type: design
        risk_control_option: protective
        covers: [a]
        description: >-
          Every AI feature has a per-feature, per-site disable and instant rollback (from P2).
        sources: ["§17.3 G9", "ADR-018"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "AcceptanceTest:ai-feature-kill-switch-per-site (P2)"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: platform-config-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0020
    title: Patient health information leaves its residency boundary or is exposed in plaintext off site
    description: >-
      Usable PHI leaves the hospital's on-site cell and the Kurdistan DR site, an off-site copy is
      readable without hospital-held keys, a processor receives PHI without an approved entry, or
      PHI appears in message bodies, telemetry, logs, prompts or support sessions that leave the
      cell.
    seeded_hazard: H13
    invariants: [SI-20]
    invariant_text: "Usable PHI stays in the hospital's on-site cell and the Kurdistan DR site; anything off-site is ciphertext under hospital-held keys. The only exception is a per-tenant processor entry approved by the Safety Board (data processing agreement, zero retention, region pinning, minimisation, payload audit). Message bodies carry no clinical content. No PHI or PHI-derived data in telemetry, logs, prompts or support sessions that leave the cell"
    invariant_clauses:
      - {id: a, text: "Usable PHI stays in the hospital's on-site cell and the Kurdistan DR site;"}
      - {id: b, text: "anything off-site is ciphertext under hospital-held keys."}
      - {id: c, text: "The only exception is a per-tenant processor entry approved by the Safety Board (data processing agreement, zero retention, region pinning, minimisation, payload audit)."}
      - {id: d, text: "Message bodies carry no clinical content."}
      - {id: e, text: "No PHI or PHI-derived data in telemetry, logs, prompts or support sessions that leave the cell"}
    enforced_in: "Trust Plane; AI gateway; egress tests"
    modules: [trust-keys, trust-policy, ai-gateway, front-door, platform-site]
    features: [TRU-KEY-01, PLT-OPS-01, PLT-OPS-04, PLT-SITE-01, TRU-BCP-04, AI-DAT-02a, AI-GW-01, PLT-OPS-05, DFD-MSG-01, KRI-MSG-01, IMP-SUP-01]
    sac: [SAC-33]
    causes:
      - A network path from the cell to an unapproved destination
      - An off-site backup or replica encrypted with keys the hospital does not hold, or not encrypted
      - PHI sent to a processor or AI model without an approved entry
      - Clinical content in a WhatsApp, Viber or SMS body or a push notification
      - Identifiers or free text in logs, traces, metrics, prompts or support sessions
    effects: Exposure of patients' health information; loss of trust and lawful basis
    initial_risk:
      severity: major
      likelihood: occasional
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: a mass exposure of health records
        harms many patients. Likelihood: judged before the controls below; no measured rate exists.
    controls:
      - id: CTRL-0020-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-20 is enforced below the API for every channel (UI, API, mobile, interfaces, migration
          loaders, plugins and AI agents) through the Trust Plane and the cell's network policy. It is
          vendor-locked in the configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rules 7 and 9", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-20-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-20"
      - id: CTRL-0020-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on egress decisions (short runs in the fast tier; nightly 10⁶
          sequences plus at least 10⁴ sequences through each real channel adapter, zero
          violations); egress tests on every release and a nightly egress scenario suite (proposed;
          §18.5 names none for SI-20).
        sources: ["§2.1 (preamble)", "§6.8 item 11", "§18.2 (topology and egress)", "§18.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-20-*"
          - "EgressTest:release-*"
          - "ScenarioSuite:egress (proposed)"
      - id: CTRL-0020-3
        type: design
        risk_control_option: protective
        covers: [a]
        description: >-
          The cell's network policy allows only approved outbound destinations; the only replication
          target for the tenant's data is the Kurdistan DR site; nothing goes offshore by default until
          Q-K2 is answered.
        sources: ["§2.1 SI-20", "§2.2 rule 9", "§6.8 item 11", "§13.3 (residency)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "EgressTest:cell-allows-only-approved-destinations"
      - id: CTRL-0020-4
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          Everything that leaves the cell (DR warm standby, off-site backups, CDC bronze landing,
          removable off-site backups) is ciphertext under per-tenant envelope keys held by the hospital
          (TPM or HSM on site, escrowed at the DR site under dual control).
        sources: ["§2.1 SI-20", "ADR-008", "§5.1", "§16.2", "§17.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "IntegrationTest:off-site-copies-are-ciphertext-under-hospital-keys"
          - "KeyTest:key-rotation-and-crypto-shredding"
      - id: CTRL-0020-5
        type: design
        risk_control_option: protective
        covers: [c]
        description: >-
          Egress of PHI to a processor is blocked unless an approved per-tenant processor entry exists
          with a data processing agreement, zero retention, region pinning, minimisation and payload
          audit; Safety Board approval is recorded only from a human sign-off record [HUMAN].
        sources: ["§2.1 SI-20", "§13.3", "§13.1 AI-4", "§3.5"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-20-processor-egress-needs-approved-entry"
          - "EgressTest:processor-entry-required"
      - id: CTRL-0020-6
        type: design
        risk_control_option: protective
        covers: [d]
        description: >-
          Message templates for WhatsApp, Viber, SMS and push carry no clinical content: a template
          linter and payload tests reject clinical content, and notifications carry no PHI.
        sources: ["§2.1 SI-20", "§9.30 (report-release rule, acceptance)", "SAC-33"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "TemplateLint:no-clinical-content-in-message-bodies"
          - "ContractTest:message-payload-has-no-clinical-content"
          - "AcceptanceTest:SAC-33"
      - id: CTRL-0020-7
        type: test
        risk_control_option: protective
        covers: [e]
        description: >-
          Logging goes through a PHI-safe API with an allowlist of fields (free text and identifiers
          are never logged); scenario suites run with canary synthetic identities and CI fails if any
          canary value, or a value derived from one, appears in logs, traces or metrics; telemetry
          that leaves the cell carries no PHI or PHI-derived data by construction.
        sources: ["§2.1 SI-20", "§6.2 (PHI-safe logging)", "§6.7", "§6.8 item 5"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "CanaryScan:phi-in-logs-traces-metrics"
      - id: CTRL-0020-8
        type: design
        risk_control_option: protective
        covers: [e]
        description: >-
          Prompts leave the cell only through the AI gateway with PHI minimisation, and never carry PHI
          or PHI-derived data to an external model without a DPA, a counsel opinion and the SI-20
          processor entry (P2).
        sources: ["§2.1 SI-20", "§13.1 AI-4", "§17.3 G12", "ADR-018"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "EgressTest:ai-gateway-sends-no-phi-without-processor-entry (P2)"
      - id: CTRL-0020-9
        type: design
        risk_control_option: design
        covers: [e]
        description: >-
          Support reaches data only inside the cell: vendor access is just-in-time with customer
          lockbox approval and session recording, and no support session carries PHI or PHI-derived
          data out of the cell.
        sources: ["§2.1 SI-20", "§13.1 IA-6, PL-3", "§13.2 (vendor access)", "ADR-027"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "IntegrationTest:support-session-stays-inside-the-cell"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: trust-keys-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0021
    title: A sensitivity-labelled record or result is disclosed to someone without the right and the purpose
    description: >-
      A sensitivity label or purpose-of-use is not enforced on some channel (UI, API, print, exports,
      interfaces, AI grounding or analytics), or a labelled result or pregnancy test is released by
      message. Each label has its own entry (HAZ-0022 to HAZ-0027).
    seeded_hazard: H14
    invariants: [SI-21]
    invariant_text: "Sensitivity labels and purpose-of-use are enforced at the policy enforcement point for every channel: UI, API, print, exports, interfaces, AI grounding and analytics. Labels: HIV, mental health, reproductive and sexual health, gender-based violence, forensic/MLC, VIP (public figures and officials). Each label has its own hazard entry and property tests. Labelled results and pregnancy tests are never released by message"
    invariant_clauses:
      - {id: a, text: "Sensitivity labels and purpose-of-use are enforced at the policy enforcement point for every channel: UI, API, print, exports, interfaces, AI grounding and analytics."}
      - {id: b, text: "Labels: HIV, mental health, reproductive and sexual health, gender-based violence, forensic/MLC, VIP (public figures and officials)."}
      - {id: c, text: "Each label has its own hazard entry and property tests."}
      - {id: d, text: "Labelled results and pregnancy tests are never released by message"}
    enforced_in: "Trust Plane PEP; print and export services"
    modules: [trust-policy, trust-audit, platform-docs, hub, front-door, analytics, ai-gateway]
    features: [TRU-PRV-01, TRU-IAM-02, TRU-IAM-03, TRU-PRV-02, TRU-AUD-01, INT-DOC-01, INT-FHIR-01, INT-ENG-01, DFD-REC-01, DFD-MSG-01, AI-GW-01, AI-DAT-01, CLN-DOC-04]
    sac: [SAC-31]
    causes:
      - A channel (an export, an interface feed, an analytics view, AI grounding) that bypasses the policy enforcement point
      - Access without a purpose of use
      - A label not propagated to a derived document, message or print
      - A labelled result or pregnancy test offered through the report-release rule
    effects: Unlawful disclosure of sensitive information, with stigma, discrimination or danger to the patient
    initial_risk:
      severity: major
      likelihood: occasional
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: disclosure of a labelled record can
        put a patient's safety or livelihood at risk. Likelihood: judged before the controls below.
    controls:
      - id: CTRL-0021-1
        type: design
        risk_control_option: design
        covers: [preamble]
        description: >-
          SI-21 is enforced below the API at the policy enforcement point for every channel (UI, API,
          mobile, interfaces, migration loaders, plugins and AI agents). It is vendor-locked in the
          configuration chain: a tenant may tighten it and can never loosen it.
        sources: ["§2.1 (preamble)", "§2.2 rule 7", "§6.6", "K §5.1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-channels-*"
          - "PropertyTest:config-chain-vendor-lock-SI-21"
      - id: CTRL-0021-2
        type: test
        risk_control_option: protective
        covers: [preamble]
        description: >-
          Property-based tests on access decisions for every label and purpose through every channel
          adapter (short runs in the fast tier; nightly 10⁶ sequences plus at least 10⁴ per real
          channel adapter, zero violations) and a nightly sensitivity-label scenario suite (proposed;
          §18.5 names none for SI-21).
        sources: ["§2.1 (preamble)", "§18.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-*"
          - "ScenarioSuite:sensitivity-labels (proposed)"
      - id: CTRL-0021-3
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          One policy enforcement point in the Trust Plane SDK evaluates sensitivity labels and
          purpose-of-use for every access on every channel: UI, API, print, exports, interfaces
          (including FHIR meta.security and HL7 v2), AI grounding and analytics; no repository access
          bypasses the SDK.
        sources: ["§2.1 SI-21", "§5.2 (dependency rules)", "§13.1 AZ-1, AZ-3", "ADR-013", "§6.8 item 4"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-pep-on-every-channel"
          - "ArchTest:no-repository-access-without-trust-sdk"
      - id: CTRL-0021-4
        type: design
        risk_control_option: design
        covers: [a]
        description: >-
          Purpose of use is required on every access and disclosure; access outside a care
          relationship needs a reason or break-the-glass (reason code and text, time-boxed,
          scope-limited, privacy-office notice, review within one working day).
        sources: ["§2.1 SI-21", "§13.1 AZ-2, AZ-4, AZ-7", "TRU-IAM-03"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-purpose-of-use-required-on-every-access"
          - "IntegrationTest:break-the-glass-review-queue"
      - id: CTRL-0021-5
        type: design
        risk_control_option: design
        covers: [b]
        description: >-
          The label vocabulary holds the six SI-21 labels (HIV, mental health, reproductive and sexual
          health, gender-based violence, forensic/MLC, VIP for public figures and officials), plus
          employee-as-patient from AZ-3 as a tightening; labels propagate to documents, results,
          orders, messages, prints, FHIR meta.security and analytics. The rules that assign labels are
          governed content [HUMAN]; synthetic samples are marked NOT FOR CLINICAL USE.
        sources: ["§2.1 SI-21", "§13.1 AZ-3", "TRU-PRV-01", "§3.4 item 3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "UnitTest:label-vocabulary-has-the-six-si-21-labels"
          - "PropertyTest:SI-21-labels-propagate-to-derived-artefacts"
      - id: CTRL-0021-6
        type: process
        risk_control_option: information
        covers: [c]
        description: >-
          Each label has its own hazard entry (HAZ-0022 to HAZ-0027) and its own property tests;
          `tools/hms safety check` fails if any SI-21 label lacks an entry.
        sources: ["§2.1 SI-21"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "SafetyCheck:si-21-label-entries"
          - "PropertyTest:SI-21-label-*"
      - id: CTRL-0021-7
        type: design
        risk_control_option: protective
        covers: [d]
        description: >-
          The report-release rule never offers a labelled result or a pregnancy test for release by
          message on any channel (WhatsApp, Viber, SMS, links); every release is audited. Which
          orderables are pregnancy tests is governed content [HUMAN].
        sources: ["§2.1 SI-21", "§9.8 (patient release)", "§9.30 (report-release rule, acceptance)", "SAC-31"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-labelled-results-and-pregnancy-tests-never-released-by-message"
          - "AcceptanceTest:SAC-31"
      - id: CTRL-0021-8
        type: design
        risk_control_option: protective
        covers: [a]
        description: >-
          Release of information, prints and exports redact labelled content unless purpose and
          authority allow it, and every disclosure is logged; every access is audited (BALP), with
          privacy analytics for VIP access, break-the-glass, employee-as-patient, after-hours and
          high-volume access.
        sources: ["§9.27 acceptance", "§13.1 AU-1, AU-6", "§13.4 (release of information)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "IntegrationTest:release-of-information-redacts-labelled-content"
          - "IntegrationTest:every-phi-read-produces-audit-event"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: trust-policy-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  # ---------------------------------------------------------------------------------------------
  # SI-21 label entries ("Each label has its own hazard entry and property tests").
  # ---------------------------------------------------------------------------------------------
  - id: HAZ-0022
    title: An HIV-labelled record or result is disclosed to someone without the right and the purpose
    description: >-
      HIV-labelled information reaches a person, system, print, export or message that is not
      entitled to it for the purpose of use.
    seeded_hazard: H14
    invariants: [SI-21]
    sensitivity_label: hiv
    modules: [trust-policy, trust-audit, front-door]
    features: [TRU-PRV-01, TRU-IAM-02, TRU-AUD-01, DFD-REC-01, DFD-MSG-01, INT-DOC-01, CLN-DOC-04]
    causes:
      - Label not assigned, or not propagated to a derived result, document or message
      - A channel that does not apply the label
      - An HIV-labelled result offered for release by message
    effects: Disclosure of HIV status, with stigma and discrimination
    initial_risk:
      severity: major
      likelihood: occasional
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance; judged before the controls below.
    controls:
      - id: CTRL-0022-1
        type: design
        risk_control_option: design
        description: >-
          The HIV label is applied by governed assignment rules (content [HUMAN]; synthetic samples
          marked NOT FOR CLINICAL USE) and by authorised users, and propagates to every derived
          result, document, order, message and print.
        sources: ["§2.1 SI-21", "§13.1 AZ-3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-hiv-propagation"
      - id: CTRL-0022-2
        type: design
        risk_control_option: design
        description: >-
          The policy enforcement point applies the HIV label with purpose of use on every channel (UI,
          API, print, exports, interfaces, AI grounding, analytics).
        sources: ["§2.1 SI-21", "§13.1 AZ-1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-hiv-pep-on-every-channel"
      - id: CTRL-0022-3
        type: test
        risk_control_option: protective
        description: >-
          Label-specific property tests run in the fast tier (short) and nightly (10⁶ sequences plus
          at least 10⁴ sequences through each real channel adapter, zero violations).
        sources: ["§2.1 SI-21", "§18.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-hiv-*"
      - id: CTRL-0022-4
        type: design
        risk_control_option: protective
        description: >-
          HIV-labelled results are never released by message; release of information, prints and
          exports redact HIV-labelled content unless purpose and authority allow it; every disclosure
          is logged.
        sources: ["§2.1 SI-21", "§9.30", "§13.4 (release of information)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-hiv-never-released-by-message"
          - "IntegrationTest:release-of-information-redacts-hiv-label"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: trust-policy-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  - id: HAZ-0023
    title: A mental-health-labelled record or result is disclosed to someone without the right and the purpose
    description: >-
      Mental-health-labelled information reaches a person, system, print, export or message that is
      not entitled to it for the purpose of use.
    seeded_hazard: H14
    invariants: [SI-21]
    sensitivity_label: mental-health
    modules: [trust-policy, trust-audit, front-door]
    features: [TRU-PRV-01, TRU-IAM-02, TRU-AUD-01, DFD-REC-01, DFD-MSG-01, INT-DOC-01, CLN-DOC-04]
    causes:
      - Label not assigned, or not propagated to a derived result, document or message
      - A channel that does not apply the label
      - A mental-health-labelled result offered for release by message
    effects: Disclosure of mental-health information, with stigma and discrimination
    initial_risk:
      severity: major
      likelihood: occasional
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance; judged before the controls below.
    controls:
      - id: CTRL-0023-1
        type: design
        risk_control_option: design
        description: >-
          The mental-health label is applied by governed assignment rules (content [HUMAN]; synthetic
          samples marked NOT FOR CLINICAL USE) and by authorised users, and propagates to every
          derived result, document, order, message and print.
        sources: ["§2.1 SI-21", "§13.1 AZ-3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-mental-health-propagation"
      - id: CTRL-0023-2
        type: design
        risk_control_option: design
        description: >-
          The policy enforcement point applies the mental-health label with purpose of use on every
          channel (UI, API, print, exports, interfaces, AI grounding, analytics).
        sources: ["§2.1 SI-21", "§13.1 AZ-1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-mental-health-pep-on-every-channel"
      - id: CTRL-0023-3
        type: test
        risk_control_option: protective
        description: >-
          Label-specific property tests run in the fast tier (short) and nightly (10⁶ sequences plus
          at least 10⁴ sequences through each real channel adapter, zero violations).
        sources: ["§2.1 SI-21", "§18.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-mental-health-*"
      - id: CTRL-0023-4
        type: design
        risk_control_option: protective
        description: >-
          Mental-health-labelled results are never released by message; release of information,
          prints and exports redact mental-health-labelled content unless purpose and authority allow
          it; every disclosure is logged.
        sources: ["§2.1 SI-21", "§9.30", "§13.4 (release of information)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-mental-health-never-released-by-message"
          - "IntegrationTest:release-of-information-redacts-mental-health-label"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: trust-policy-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  - id: HAZ-0024
    title: A reproductive and sexual health record or result is disclosed to someone without the right and the purpose
    description: >-
      Information labelled reproductive and sexual health reaches a person, system, print, export or
      message that is not entitled to it for the purpose of use.
    seeded_hazard: H14
    invariants: [SI-21]
    sensitivity_label: reproductive-sexual-health
    modules: [trust-policy, trust-audit, front-door]
    features: [TRU-PRV-01, TRU-IAM-02, TRU-AUD-01, DFD-REC-01, DFD-MSG-01, INT-DOC-01, CLN-DOC-04]
    causes:
      - Label not assigned, or not propagated to a derived result, document or message
      - A channel that does not apply the label
      - A labelled result or a pregnancy test offered for release by message
    effects: Disclosure of reproductive or sexual health information, with danger to the patient's safety or standing
    initial_risk:
      severity: major
      likelihood: occasional
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance; judged before the controls below.
    controls:
      - id: CTRL-0024-1
        type: design
        risk_control_option: design
        description: >-
          The reproductive and sexual health label is applied by governed assignment rules (content
          [HUMAN]; synthetic samples marked NOT FOR CLINICAL USE) and by authorised users, and
          propagates to every derived result, document, order, message and print.
        sources: ["§2.1 SI-21", "§13.1 AZ-3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-reproductive-sexual-health-propagation"
      - id: CTRL-0024-2
        type: design
        risk_control_option: design
        description: >-
          The policy enforcement point applies the reproductive and sexual health label with purpose of
          use on every channel (UI, API, print, exports, interfaces, AI grounding, analytics).
        sources: ["§2.1 SI-21", "§13.1 AZ-1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-reproductive-sexual-health-pep-on-every-channel"
      - id: CTRL-0024-3
        type: test
        risk_control_option: protective
        description: >-
          Label-specific property tests run in the fast tier (short) and nightly (10⁶ sequences plus
          at least 10⁴ sequences through each real channel adapter, zero violations).
        sources: ["§2.1 SI-21", "§18.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-reproductive-sexual-health-*"
      - id: CTRL-0024-4
        type: design
        risk_control_option: protective
        description: >-
          Results with this label, and every pregnancy test, are never released by message; release of
          information, prints and exports redact labelled content unless purpose and authority allow
          it; every disclosure is logged.
        sources: ["§2.1 SI-21", "§9.30", "§13.4 (release of information)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-reproductive-sexual-health-never-released-by-message"
          - "PropertyTest:SI-21-pregnancy-tests-never-released-by-message"
          - "IntegrationTest:release-of-information-redacts-reproductive-sexual-health-label"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: trust-policy-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  - id: HAZ-0025
    title: A gender-based-violence-labelled record is disclosed to someone without the right and the purpose
    description: >-
      Information labelled gender-based violence reaches a person, system, print, export or message
      that is not entitled to it for the purpose of use, possibly including the person who harmed the
      patient.
    seeded_hazard: H14
    invariants: [SI-21]
    sensitivity_label: gender-based-violence
    modules: [trust-policy, trust-audit, front-door]
    features: [TRU-PRV-01, TRU-IAM-02, TRU-AUD-01, DFD-REC-01, DFD-MSG-01, INT-DOC-01, CLN-DOC-04]
    causes:
      - Label not assigned, or not propagated to a derived result, document or message
      - A channel that does not apply the label
      - A message, print or document that reveals the record to someone in the household
    effects: Disclosure that can expose the patient to further violence
    initial_risk:
      severity: catastrophic
      likelihood: remote
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Severity: disclosure to an abuser can put the
        patient's life at risk. Likelihood: judged before the controls below.
    controls:
      - id: CTRL-0025-1
        type: design
        risk_control_option: design
        description: >-
          The gender-based-violence label is applied by governed assignment rules (content [HUMAN];
          synthetic samples marked NOT FOR CLINICAL USE) and by authorised users, and propagates to
          every derived result, document, order, message and print.
        sources: ["§2.1 SI-21", "§13.1 AZ-3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-gender-based-violence-propagation"
      - id: CTRL-0025-2
        type: design
        risk_control_option: design
        description: >-
          The policy enforcement point applies the gender-based-violence label with purpose of use on
          every channel (UI, API, print, exports, interfaces, AI grounding, analytics).
        sources: ["§2.1 SI-21", "§13.1 AZ-1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-gender-based-violence-pep-on-every-channel"
      - id: CTRL-0025-3
        type: test
        risk_control_option: protective
        description: >-
          Label-specific property tests run in the fast tier (short) and nightly (10⁶ sequences plus
          at least 10⁴ sequences through each real channel adapter, zero violations).
        sources: ["§2.1 SI-21", "§18.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-gender-based-violence-*"
      - id: CTRL-0025-4
        type: design
        risk_control_option: protective
        description: >-
          Results with this label are never released by message; release of information, prints and
          exports redact labelled content unless purpose and authority allow it; every disclosure is
          logged.
        sources: ["§2.1 SI-21", "§9.30", "§13.4 (release of information)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-gender-based-violence-never-released-by-message"
          - "IntegrationTest:release-of-information-redacts-gender-based-violence-label"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: trust-policy-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  - id: HAZ-0026
    title: A forensic or medico-legal-case (MLC) record is disclosed to someone without the right and the purpose
    description: >-
      Information labelled forensic/MLC reaches a person, system, print, export or message that is not
      entitled to it for the purpose of use, or outside the authority checks of release of
      information.
    seeded_hazard: H14
    invariants: [SI-21]
    sensitivity_label: forensic-mlc
    modules: [trust-policy, trust-audit, statutory, him]
    features: [TRU-PRV-01, TRU-IAM-02, TRU-AUD-01, OPS-STAT-02, DFD-REC-01, DFD-MSG-01, INT-DOC-01, CLN-DOC-04]
    causes:
      - Label not assigned, or not propagated to a derived result, document or message
      - A channel that does not apply the label
      - A disclosure without identity and authority checks
    effects: Disclosure that can endanger the patient or compromise a legal case
    initial_risk:
      severity: major
      likelihood: occasional
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance; judged before the controls below.
    controls:
      - id: CTRL-0026-1
        type: design
        risk_control_option: design
        description: >-
          The forensic/MLC label is applied by governed assignment rules (content [HUMAN]; synthetic
          samples marked NOT FOR CLINICAL USE), by authorised users and when an MLC register entry is
          made, and propagates to every derived result, document, order, message and print.
        sources: ["§2.1 SI-21", "§13.1 AZ-3", "§9.28 (statutory registers)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-forensic-mlc-propagation"
      - id: CTRL-0026-2
        type: design
        risk_control_option: design
        description: >-
          The policy enforcement point applies the forensic/MLC label with purpose of use on every
          channel (UI, API, print, exports, interfaces, AI grounding, analytics).
        sources: ["§2.1 SI-21", "§13.1 AZ-1"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-forensic-mlc-pep-on-every-channel"
      - id: CTRL-0026-3
        type: test
        risk_control_option: protective
        description: >-
          Label-specific property tests run in the fast tier (short) and nightly (10⁶ sequences plus
          at least 10⁴ sequences through each real channel adapter, zero violations).
        sources: ["§2.1 SI-21", "§18.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-forensic-mlc-*"
      - id: CTRL-0026-4
        type: design
        risk_control_option: protective
        description: >-
          Results with this label are never released by message; release of information applies
          identity and authority checks and redacts labelled content unless purpose and authority allow
          it; every disclosure is logged with chain of custody.
        sources: ["§2.1 SI-21", "§9.30", "§13.4 (release of information, court evidence)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-forensic-mlc-never-released-by-message"
          - "IntegrationTest:release-of-information-redacts-forensic-mlc-label"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: trust-policy-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []

  - id: HAZ-0027
    title: A VIP's record (a public figure or official) is disclosed or browsed without the right and the purpose
    description: >-
      Information about a patient labelled VIP is accessed or disclosed by people who have no care
      relationship or purpose, including curious insiders.
    seeded_hazard: H14
    invariants: [SI-21]
    sensitivity_label: vip
    modules: [trust-policy, trust-audit, front-door]
    features: [TRU-PRV-01, TRU-IAM-02, TRU-IAM-03, TRU-AUD-01, DFD-REC-01, DFD-MSG-01, INT-DOC-01, CLN-DOC-04]
    causes:
      - Label not assigned at registration
      - Insider browsing without a care relationship
      - A channel that does not apply the label
    effects: Exposure of a public figure's health information, with harm to the patient and the hospital
    initial_risk:
      severity: serious
      likelihood: probable
      level: high
      basis: >-
        Agent proposal for CSO triage, not an acceptance. Likelihood: insider and VIP risk is named in
        §13.2; judged before the controls below.
    controls:
      - id: CTRL-0027-1
        type: design
        risk_control_option: design
        description: >-
          The VIP label is set at registration or later by authorised users (registration offers it
          for public figures and officials) and propagates to every derived result, document, order,
          message and print.
        sources: ["§2.1 SI-21", "§9.1 (VIP labels)", "§13.1 AZ-3", "§13.2 (insider and VIP risk)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-vip-propagation"
      - id: CTRL-0027-2
        type: design
        risk_control_option: design
        description: >-
          The policy enforcement point applies the VIP label with purpose of use on every channel (UI,
          API, print, exports, interfaces, AI grounding, analytics); access without a care relationship
          needs break-the-glass, reviewed within one working day.
        sources: ["§2.1 SI-21", "§13.1 AZ-1, AZ-4", "§13.2"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-vip-pep-on-every-channel"
      - id: CTRL-0027-3
        type: test
        risk_control_option: protective
        description: >-
          Label-specific property tests run in the fast tier (short) and nightly (10⁶ sequences plus
          at least 10⁴ sequences through each real channel adapter, zero violations).
        sources: ["§2.1 SI-21", "§18.3"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-vip-*"
      - id: CTRL-0027-4
        type: design
        risk_control_option: protective
        description: >-
          Results with this label are never released by message; release of information, prints and
          exports redact labelled content unless purpose and authority allow it; every disclosure is
          logged.
        sources: ["§2.1 SI-21", "§9.30", "§13.4 (release of information)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "PropertyTest:SI-21-label-vip-never-released-by-message"
      - id: CTRL-0027-5
        type: process
        risk_control_option: information
        description: >-
          Privacy analytics flag VIP access, and monthly access reports go to the hospital's privacy
          lead.
        sources: ["§13.1 AU-6", "§13.2 (insider and VIP risk)"]
        state: planned
        implemented_in: []
        verified_by: []
        planned_verification:
          - "IntegrationTest:vip-access-privacy-report"
    residual_risk: {proposed: null, accepted_by: null}
    status: open
    owner: trust-policy-squad
    cso_triage: {by: null, date: null}
    incidents: []
    releases: []
